   "single_phase_peak_break_current_ka": 3.42
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KEOO1-",
   "site_code": "KEOO",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 129,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.85,
   "three_phase_rms_break_current_ka": 12.83,
   "three_phase_dc_break_current_ka": 2.66,
   "three_phase_peak_break_current_ka": 20.8,
   "single_phase_initial_peak_current_ka": 31.65,
   "single_phase_rms_break_current_ka": 12.83,
   "single_phase_dc_break_current_ka": 2.13,
   "single_phase_peak_break_current_ka": 20.27
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KEOO5-",
   "site_code": "KEOO",
   "voltage_kv": 11.0,
   "source_sheet": "D2.4",
   "source_row": 348,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.12,
   "three_phase_rms_break_current_ka": 16.54,
   "three_phase_dc_break_current_ka": 5.84,
   "three_phase_peak_break_current_ka": 29.22,
   "single_phase_initial_peak_current_ka": 2.27,
   "single_phase_rms_break_current_ka": 1.57,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.22
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KIER3-",
   "site_code": "KIER",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 255,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.03,
   "three_phase_rms_break_current_ka": 12.25,
   "three_phase_dc_break_current_ka": 5.48,
   "three_phase_peak_break_current_ka": 22.8,
   "single_phase_initial_peak_current_ka": 4.44,
   "single_phase_rms_break_current_ka": 3.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.35
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KILB3-",
   "site_code": "KILB",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 256,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.74,
   "three_phase_rms_break_current_ka": 12.44,
   "three_phase_dc_break_current_ka": 5.09,
   "three_phase_peak_break_current_ka": 22.69,
   "single_phase_initial_peak_current_ka": 3.0,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.94
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KILB5-",
   "site_code": "KILB",
   "voltage_kv": 11.0,
   "source_sheet": "D2.4",
   "source_row": 349,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.33,
   "three_phase_rms_break_current_ka": 10.39,
   "three_phase_dc_break_current_ka": 4.02,
   "three_phase_peak_break_current_ka": 18.72,
   "single_phase_initial_peak_current_ka": 2.99,
   "single_phase_rms_break_current_ka": 2.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.93
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KILG2-",
   "site_code": "KILG",
   "voltage_kv": 275.0,
   "source_sheet": "D2.4",
   "source_row": 69,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.24,
   "three_phase_rms_break_current_ka": 8.61,
   "three_phase_dc_break_current_ka": 3.5,
   "three_phase_peak_break_current_ka": 15.67,
   "single_phase_initial_peak_current_ka": 27.3,
   "single_phase_rms_break_current_ka": 10.73,
   "single_phase_dc_break_current_ka": 4.53,
   "single_phase_peak_break_current_ka": 19.7
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KILS1-",
   "site_code": "KILS",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 130,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.44,
   "three_phase_rms_break_current_ka": 9.62,
   "three_phase_dc_break_current_ka": 4.77,
   "three_phase_peak_break_current_ka": 18.38,
   "single_phase_initial_peak_current_ka": 24.28,
   "single_phase_rms_break_current_ka": 9.57,
   "single_phase_dc_break_current_ka": 5.71,
   "single_phase_peak_break_current_ka": 19.25
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KILS2-",
   "site_code": "KILS",
   "voltage_kv": 275.0,
   "source_sheet": "D2.4",
   "source_row": 70,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 82.81,
   "three_phase_rms_break_current_ka": 30.7,
   "three_phase_dc_break_current_ka": 19.4,
   "three_phase_peak_break_current_ka": 62.81,
   "single_phase_initial_peak_current_ka": 82.66,
   "single_phase_rms_break_current_ka": 31.65,
   "single_phase_dc_break_current_ka": 19.65,
   "single_phase_peak_break_current_ka": 64.41
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KILS3-",
   "site_code": "KILS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 257,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.16,
   "three_phase_rms_break_current_ka": 17.04,
   "three_phase_dc_break_current_ka": 10.52,
   "three_phase_peak_break_current_ka": 34.63,
   "single_phase_initial_peak_current_ka": 6.06,
   "single_phase_rms_break_current_ka": 4.21,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.95
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KILS4-",
   "site_code": "KILS",
   "voltage_kv": 400.0,
   "source_sheet": "D2.4",
   "source_row": 31,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.13,
   "three_phase_rms_break_current_ka": 24.6,
   "three_phase_dc_break_current_ka": 12.29,
   "three_phase_peak_break_current_ka": 47.08,
   "single_phase_initial_peak_current_ka": 56.22,
   "single_phase_rms_break_current_ka": 22.07,
   "single_phase_dc_break_current_ka": 11.85,
   "single_phase_peak_break_current_ka": 43.07
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KILS4T",
   "site_code": "KILS",
   "voltage_kv": 400.0,
   "source_sheet": "D2.4",
   "source_row": 32,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.87,
   "three_phase_rms_break_current_ka": 23.87,
   "three_phase_dc_break_current_ka": 11.69,
   "three_phase_peak_break_current_ka": 45.44,
   "single_phase_initial_peak_current_ka": 57.55,
   "single_phase_rms_break_current_ka": 22.54,
   "single_phase_dc_break_current_ka": 12.32,
   "single_phase_peak_break_current_ka": 44.19
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KILT3A",
   "site_code": "KILT",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 258,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.84,
   "three_phase_rms_break_current_ka": 13.27,
   "three_phase_dc_break_current_ka": 9.3,
   "three_phase_peak_break_current_ka": 28.06,
   "single_phase_initial_peak_current_ka": 3.01,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.95
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KILT3B",
   "site_code": "KILT",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 259,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.25,
   "three_phase_rms_break_current_ka": 15.08,
   "three_phase_dc_break_current_ka": 9.12,
   "three_phase_peak_break_current_ka": 30.45,
   "single_phase_initial_peak_current_ka": 3.05,
   "single_phase_rms_break_current_ka": 2.12,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.99
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KILW1Q",
   "site_code": "KILW",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 131,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.85,
   "three_phase_rms_break_current_ka": 10.12,
   "three_phase_dc_break_current_ka": 2.07,
   "three_phase_peak_break_current_ka": 16.38,
   "single_phase_initial_peak_current_ka": 25.33,
   "single_phase_rms_break_current_ka": 10.33,
   "single_phase_dc_break_current_ka": 1.95,
   "single_phase_peak_break_current_ka": 16.56
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KILW1R",
   "site_code": "KILW",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 132,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.36,
   "three_phase_rms_break_current_ka": 10.36,
   "three_phase_dc_break_current_ka": 1.99,
   "three_phase_peak_break_current_ka": 16.63,
   "single_phase_initial_peak_current_ka": 26.77,
   "single_phase_rms_break_current_ka": 10.84,
   "single_phase_dc_break_current_ka": 2.48,
   "single_phase_peak_break_current_ka": 17.8
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KILW3-",
   "site_code": "KILW",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 260,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.46,
   "three_phase_rms_break_current_ka": 14.2,
   "three_phase_dc_break_current_ka": 5.38,
   "three_phase_peak_break_current_ka": 25.45,
   "single_phase_initial_peak_current_ka": 4.44,
   "single_phase_rms_break_current_ka": 3.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.35
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KINC2-",
   "site_code": "KINC",
   "voltage_kv": 275.0,
   "source_sheet": "D2.4",
   "source_row": 71,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 84.14,
   "three_phase_rms_break_current_ka": 32.12,
   "three_phase_dc_break_current_ka": 20.67,
   "three_phase_peak_break_current_ka": 66.09,
   "single_phase_initial_peak_current_ka": 86.4,
   "single_phase_rms_break_current_ka": 33.35,
   "single_phase_dc_break_current_ka": 20.35,
   "single_phase_peak_break_current_ka": 67.51
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KINN2A",
   "site_code": "KINN",
   "voltage_kv": 275.0,
   "source_sheet": "D2.4",
   "source_row": 72,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 80.15,
   "three_phase_rms_break_current_ka": 30.54,
   "three_phase_dc_break_current_ka": 19.99,
   "three_phase_peak_break_current_ka": 63.18,
   "single_phase_initial_peak_current_ka": 80.73,
   "single_phase_rms_break_current_ka": 31.15,
   "single_phase_dc_break_current_ka": 19.03,
   "single_phase_peak_break_current_ka": 63.08
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KINN2B",
   "site_code": "KINN",
   "voltage_kv": 275.0,
   "source_sheet": "D2.4",
   "source_row": 73,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 82.81,
   "three_phase_rms_break_current_ka": 31.63,
   "three_phase_dc_break_current_ka": 20.31,
   "three_phase_peak_break_current_ka": 65.04,
   "single_phase_initial_peak_current_ka": 84.43,
   "single_phase_rms_break_current_ka": 32.89,
   "single_phase_dc_break_current_ka": 18.71,
   "single_phase_peak_break_current_ka": 65.23
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KINN4-",
   "site_code": "KINN",
   "voltage_kv": 400.0,
   "source_sheet": "D2.4",
   "source_row": 33,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 106.93,
   "three_phase_rms_break_current_ka": 40.82,
   "three_phase_dc_break_current_ka": 20.52,
   "three_phase_peak_break_current_ka": 78.24,
   "single_phase_initial_peak_current_ka": 93.68,
   "single_phase_rms_break_current_ka": 36.95,
   "single_phase_dc_break_current_ka": 17.43,
   "single_phase_peak_break_current_ka": 69.69
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KLBG1-",
   "site_code": "KLBG",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 133,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.03,
   "three_phase_rms_break_current_ka": 7.41,
   "three_phase_dc_break_current_ka": 5.26,
   "three_phase_peak_break_current_ka": 15.73,
   "single_phase_initial_peak_current_ka": 21.92,
   "single_phase_rms_break_current_ka": 8.16,
   "single_phase_dc_break_current_ka": 5.3,
   "single_phase_peak_break_current_ka": 16.84
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KLBG2-",
   "site_code": "KLBG",
   "voltage_kv": 275.0,
   "source_sheet": "D2.4",
   "source_row": 74,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 81.81,
   "three_phase_rms_break_current_ka": 31.4,
   "three_phase_dc_break_current_ka": 19.04,
   "three_phase_peak_break_current_ka": 63.45,
   "single_phase_initial_peak_current_ka": 84.05,
   "single_phase_rms_break_current_ka": 32.71,
   "single_phase_dc_break_current_ka": 18.17,
   "single_phase_peak_break_current_ka": 64.44
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KYPE1-",
   "site_code": "KYPE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 134,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.68,
   "three_phase_rms_break_current_ka": 11.14,
   "three_phase_dc_break_current_ka": 2.91,
   "three_phase_peak_break_current_ka": 18.67,
   "single_phase_initial_peak_current_ka": 33.54,
   "single_phase_rms_break_current_ka": 13.99,
   "single_phase_dc_break_current_ka": 4.11,
   "single_phase_peak_break_current_ka": 23.89
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KYPE3-",
   "site_code": "KYPE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 261,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.13,
   "three_phase_rms_break_current_ka": 13.77,
   "three_phase_dc_break_current_ka": 8.16,
   "three_phase_peak_break_current_ka": 27.63,
   "single_phase_initial_peak_current_ka": 3.04,
   "single_phase_rms_break_current_ka": 2.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.98
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LAMB2-",
   "site_code": "LAMB",
   "voltage_kv": 275.0,
   "source_sheet": "D2.4",
   "source_row": 75,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.11,
   "three_phase_rms_break_current_ka": 24.87,
   "three_phase_dc_break_current_ka": 13.25,
   "three_phase_peak_break_current_ka": 48.41,
   "single_phase_initial_peak_current_ka": 59.4,
   "single_phase_rms_break_current_ka": 23.43,
   "single_phase_dc_break_current_ka": 11.7,
   "single_phase_peak_break_current_ka": 44.84
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LEGR2-",
   "site_code": "LEGR",
   "voltage_kv": 275.0,
   "source_sheet": "D2.4",
   "source_row": 76,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.39,
   "three_phase_rms_break_current_ka": 18.41,
   "three_phase_dc_break_current_ka": 9.39,
   "three_phase_peak_break_current_ka": 35.43,
   "single_phase_initial_peak_current_ka": 49.11,
   "single_phase_rms_break_current_ka": 19.12,
   "single_phase_dc_break_current_ka": 9.84,
   "single_phase_peak_break_current_ka": 36.89
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LETH1-",
   "site_code": "LETH",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 135,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.96,
   "three_phase_rms_break_current_ka": 18.63,
   "three_phase_dc_break_current_ka": 8.67,
   "three_phase_peak_break_current_ka": 35.03,
   "single_phase_initial_peak_current_ka": 49.11,
   "single_phase_rms_break_current_ka": 19.17,
   "single_phase_dc_break_current_ka": 8.89,
   "single_phase_peak_break_current_ka": 36.01
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LEVE3-",
   "site_code": "LEVE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 262,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.67,
   "three_phase_rms_break_current_ka": 15.03,
   "three_phase_dc_break_current_ka": 2.05,
   "three_phase_peak_break_current_ka": 23.3,
   "single_phase_initial_peak_current_ka": 3.01,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.95
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LING3-",
   "site_code": "LING",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 263,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 59.53,
   "three_phase_rms_break_current_ka": 19.29,
   "three_phase_dc_break_current_ka": 4.48,
   "three_phase_peak_break_current_ka": 31.76,
   "single_phase_initial_peak_current_ka": 4.52,
   "single_phase_rms_break_current_ka": 3.14,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.44
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LINM3-",
   "site_code": "LINM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 264,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.37,
   "three_phase_rms_break_current_ka": 19.83,
   "three_phase_dc_break_current_ka": 6.73,
   "three_phase_peak_break_current_ka": 34.77,
   "single_phase_initial_peak_current_ka": 4.55,
   "single_phase_rms_break_current_ka": 3.15,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.46
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MAHI1-",
   "site_code": "MAHI",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 136,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.58,
   "three_phase_rms_break_current_ka": 10.27,
   "three_phase_dc_break_current_ka": 4.61,
   "three_phase_peak_break_current_ka": 19.14,
   "single_phase_initial_peak_current_ka": 33.84,
   "single_phase_rms_break_current_ka": 12.57,
   "single_phase_dc_break_current_ka": 6.87,
   "single_phase_peak_break_current_ka": 24.65
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MAHI1B",
   "site_code": "MAHI",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 137,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.58,
   "three_phase_rms_break_current_ka": 10.27,
   "three_phase_dc_break_current_ka": 4.61,
   "three_phase_peak_break_current_ka": 19.14,
   "single_phase_initial_peak_current_ka": 33.84,
   "single_phase_rms_break_current_ka": 12.57,
   "single_phase_dc_break_current_ka": 6.87,
   "single_phase_peak_break_current_ka": 24.65
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MAHI2-",
   "site_code": "MAHI",
   "voltage_kv": 275.0,
   "source_sheet": "D2.4",
   "source_row": 77,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.72,
   "three_phase_rms_break_current_ka": 9.44,
   "three_phase_dc_break_current_ka": 4.08,
   "three_phase_peak_break_current_ka": 17.43,
   "single_phase_initial_peak_current_ka": 30.28,
   "single_phase_rms_break_current_ka": 11.66,
   "single_phase_dc_break_current_ka": 5.37,
   "single_phase_peak_break_current_ka": 21.86
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MAHI3-",
   "site_code": "MAHI",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 265,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.12,
   "three_phase_rms_break_current_ka": 15.69,
   "three_phase_dc_break_current_ka": 6.84,
   "three_phase_peak_break_current_ka": 29.03,
   "single_phase_initial_peak_current_ka": 3.03,
   "single_phase_rms_break_current_ka": 2.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.97
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MARM0J",
   "site_code": null,
   "voltage_kv": 25.0,
   "source_sheet": "D2.4",
   "source_row": 333,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 8.746856578222829,
   "three_phase_rms_break_current_ka": 3.2216145020781117,
   "three_phase_dc_break_current_ka": 1.8099930939094766,
   "three_phase_peak_break_current_ka": 6.365286717815623,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MARM0K",
   "site_code": null,
   "voltage_kv": 25.0,
   "source_sheet": "D2.4",
   "source_row": 334,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 8.755516832260673,
   "three_phase_rms_break_current_ka": 3.2216145020781117,
   "three_phase_dc_break_current_ka": 1.818653347947321,
   "three_phase_peak_break_current_ka": 6.373946971853468,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MAYB1-",
   "site_code": "MAYB",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 138,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.25,
   "three_phase_rms_break_current_ka": 7.03,
   "three_phase_dc_break_current_ka": 0.57,
   "three_phase_peak_break_current_ka": 10.52,
   "single_phase_initial_peak_current_ka": 18.92,
   "single_phase_rms_break_current_ka": 7.72,
   "single_phase_dc_break_current_ka": 0.78,
   "single_phase_peak_break_current_ka": 11.7
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MAYB3-",
   "site_code": "MAYB",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 266,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.61,
   "three_phase_rms_break_current_ka": 9.77,
   "three_phase_dc_break_current_ka": 1.46,
   "three_phase_peak_break_current_ka": 15.28,
   "single_phase_initial_peak_current_ka": 1.55,
   "single_phase_rms_break_current_ka": 1.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.52
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MEAD1-",
   "site_code": "MEAD",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 139,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.87,
   "three_phase_rms_break_current_ka": 10.85,
   "three_phase_dc_break_current_ka": 2.16,
   "three_phase_peak_break_current_ka": 17.5,
   "single_phase_initial_peak_current_ka": 26.76,
   "single_phase_rms_break_current_ka": 10.85,
   "single_phase_dc_break_current_ka": 2.05,
   "single_phase_peak_break_current_ka": 17.39
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MIDM1-",
   "site_code": "MIDM",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 140,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.22,
   "three_phase_rms_break_current_ka": 11.59,
   "three_phase_dc_break_current_ka": 1.84,
   "three_phase_peak_break_current_ka": 18.23,
   "single_phase_initial_peak_current_ka": 33.85,
   "single_phase_rms_break_current_ka": 14.42,
   "single_phase_dc_break_current_ka": 2.84,
   "single_phase_peak_break_current_ka": 23.23
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MIDM3-",
   "site_code": "MIDM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 267,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.9,
   "three_phase_rms_break_current_ka": 12.57,
   "three_phase_dc_break_current_ka": 4.9,
   "three_phase_peak_break_current_ka": 22.68,
   "single_phase_initial_peak_current_ka": 1.53,
   "single_phase_rms_break_current_ka": 1.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.5
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MINN3-",
   "site_code": "MINN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 268,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.99,
   "three_phase_rms_break_current_ka": 6.37,
   "three_phase_dc_break_current_ka": 0.66,
   "three_phase_peak_break_current_ka": 9.67,
   "single_phase_initial_peak_current_ka": 2.18,
   "single_phase_rms_break_current_ka": 1.46,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.07
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MOFF1-",
   "site_code": "MOFF",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 141,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.73,
   "three_phase_rms_break_current_ka": 10.62,
   "three_phase_dc_break_current_ka": 7.48,
   "three_phase_peak_break_current_ka": 22.5,
   "single_phase_initial_peak_current_ka": 41.61,
   "single_phase_rms_break_current_ka": 15.2,
   "single_phase_dc_break_current_ka": 10.85,
   "single_phase_peak_break_current_ka": 32.34
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MOFF1A",
   "site_code": "MOFF",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 142,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.58,
   "three_phase_rms_break_current_ka": 8.55,
   "three_phase_dc_break_current_ka": 6.66,
   "three_phase_peak_break_current_ka": 18.76,
   "single_phase_initial_peak_current_ka": 28.57,
   "single_phase_rms_break_current_ka": 10.16,
   "single_phase_dc_break_current_ka": 9.57,
   "single_phase_peak_break_current_ka": 23.94
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MOFF3-",
   "site_code": "MOFF",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 269,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.56,
   "three_phase_rms_break_current_ka": 11.8,
   "three_phase_dc_break_current_ka": 8.02,
   "three_phase_peak_break_current_ka": 24.71,
   "single_phase_initial_peak_current_ka": 3.03,
   "single_phase_rms_break_current_ka": 2.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.97
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MOFF4-",
   "site_code": "MOFF",
   "voltage_kv": 400.0,
   "source_sheet": "D2.4",
   "source_row": 34,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.06,
   "three_phase_rms_break_current_ka": 20.59,
   "three_phase_dc_break_current_ka": 7.21,
   "three_phase_peak_break_current_ka": 36.32,
   "single_phase_initial_peak_current_ka": 43.4,
   "single_phase_rms_break_current_ka": 17.63,
   "single_phase_dc_break_current_ka": 6.31,
   "single_phase_peak_break_current_ka": 31.25
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MOSM1A",
   "site_code": "MOSM",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 143,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.12,
   "three_phase_rms_break_current_ka": 23.36,
   "three_phase_dc_break_current_ka": 10.34,
   "three_phase_peak_break_current_ka": 43.38,
   "single_phase_initial_peak_current_ka": 68.5,
   "single_phase_rms_break_current_ka": 27.26,
   "single_phase_dc_break_current_ka": 11.61,
   "single_phase_peak_break_current_ka": 50.15
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MOSM1B",
   "site_code": "MOSM",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 144,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.12,
   "three_phase_rms_break_current_ka": 23.36,
   "three_phase_dc_break_current_ka": 10.34,
   "three_phase_peak_break_current_ka": 43.38,
   "single_phase_initial_peak_current_ka": 68.5,
   "single_phase_rms_break_current_ka": 27.26,
   "single_phase_dc_break_current_ka": 11.61,
   "single_phase_peak_break_current_ka": 50.15
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MOSM3Q",
   "site_code": "MOSM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 270,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.11,
   "three_phase_rms_break_current_ka": 12.31,
   "three_phase_dc_break_current_ka": 2.12,
   "three_phase_peak_break_current_ka": 19.53,
   "single_phase_initial_peak_current_ka": 2.28,
   "single_phase_rms_break_current_ka": 1.58,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.24
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MOSM3R",
   "site_code": "MOSM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 271,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.11,
   "three_phase_rms_break_current_ka": 12.31,
   "three_phase_dc_break_current_ka": 2.12,
   "three_phase_peak_break_current_ka": 19.53,
   "single_phase_initial_peak_current_ka": 2.28,
   "single_phase_rms_break_current_ka": 1.58,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.24
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MOSM4-",
   "site_code": "MOSM",
   "voltage_kv": 400.0,
   "source_sheet": "D2.4",
   "source_row": 35,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.37,
   "three_phase_rms_break_current_ka": 25.93,
   "three_phase_dc_break_current_ka": 10.36,
   "three_phase_peak_break_current_ka": 47.03,
   "single_phase_initial_peak_current_ka": 51.32,
   "single_phase_rms_break_current_ka": 20.76,
   "single_phase_dc_break_current_ka": 7.91,
   "single_phase_peak_break_current_ka": 37.27
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "NEAR2Q",
   "site_code": "NEAR",
   "voltage_kv": 275.0,
   "source_sheet": "D2.4",
   "source_row": 78,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.62,
   "three_phase_rms_break_current_ka": 18.48,
   "three_phase_dc_break_current_ka": 9.52,
   "three_phase_peak_break_current_ka": 35.66,
   "single_phase_initial_peak_current_ka": 49.34,
   "single_phase_rms_break_current_ka": 19.18,
   "single_phase_dc_break_current_ka": 10.03,
   "single_phase_peak_break_current_ka": 37.16
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "NEAR3A",
   "site_code": "NEAR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 272,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.09,
   "three_phase_rms_break_current_ka": 10.79,
   "three_phase_dc_break_current_ka": 7.01,
   "three_phase_peak_break_current_ka": 22.27,
   "single_phase_initial_peak_current_ka": 5.27,
   "single_phase_rms_break_current_ka": 3.64,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.15
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "NEAR3B",
   "site_code": "NEAR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 273,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.19,
   "three_phase_rms_break_current_ka": 10.83,
   "three_phase_dc_break_current_ka": 7.02,
   "three_phase_peak_break_current_ka": 22.33,
   "single_phase_initial_peak_current_ka": 5.27,
   "single_phase_rms_break_current_ka": 3.64,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.15
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "NECU1-",
   "site_code": "NECU",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 145,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.38,
   "three_phase_rms_break_current_ka": 15.68,
   "three_phase_dc_break_current_ka": 10.97,
   "three_phase_peak_break_current_ka": 33.15,
   "single_phase_initial_peak_current_ka": 51.01,
   "single_phase_rms_break_current_ka": 18.6,
   "single_phase_dc_break_current_ka": 11.57,
   "single_phase_peak_break_current_ka": 37.87
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "NECU1B",
   "site_code": "NECU",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 146,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.78,
   "three_phase_rms_break_current_ka": 18.82,
   "three_phase_dc_break_current_ka": 10.37,
   "three_phase_peak_break_current_ka": 37.0,
   "single_phase_initial_peak_current_ka": 57.82,
   "single_phase_rms_break_current_ka": 21.74,
   "single_phase_dc_break_current_ka": 11.58,
   "single_phase_peak_break_current_ka": 42.33
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "NECU1C",
   "site_code": "NECU",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 147,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.88,
   "three_phase_rms_break_current_ka": 17.01,
   "three_phase_dc_break_current_ka": 10.56,
   "three_phase_peak_break_current_ka": 34.61,
   "single_phase_initial_peak_current_ka": 49.05,
   "single_phase_rms_break_current_ka": 18.45,
   "single_phase_dc_break_current_ka": 11.73,
   "single_phase_peak_break_current_ka": 37.83
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "NECU2-",
   "site_code": "NECU",
   "voltage_kv": 275.0,
   "source_sheet": "D2.4",
   "source_row": 79,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.63,
   "three_phase_rms_break_current_ka": 23.13,
   "three_phase_dc_break_current_ka": 12.0,
   "three_phase_peak_break_current_ka": 44.71,
   "single_phase_initial_peak_current_ka": 57.32,
   "single_phase_rms_break_current_ka": 22.29,
   "single_phase_dc_break_current_ka": 11.77,
   "single_phase_peak_break_current_ka": 43.29
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "NEIL1-",
   "site_code": "NEIL",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 148,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.9,
   "three_phase_rms_break_current_ka": 18.77,
   "three_phase_dc_break_current_ka": 11.86,
   "three_phase_peak_break_current_ka": 38.4,
   "single_phase_initial_peak_current_ka": 64.73,
   "single_phase_rms_break_current_ka": 24.34,
   "single_phase_dc_break_current_ka": 14.54,
   "single_phase_peak_break_current_ka": 48.96
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "NEIL2-",
   "site_code": "NEIL",
   "voltage_kv": 275.0,
   "source_sheet": "D2.4",
   "source_row": 80,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 86.07,
   "three_phase_rms_break_current_ka": 32.33,
   "three_phase_dc_break_current_ka": 19.43,
   "three_phase_peak_break_current_ka": 65.15,
   "single_phase_initial_peak_current_ka": 84.43,
   "single_phase_rms_break_current_ka": 32.6,
   "single_phase_dc_break_current_ka": 19.48,
   "single_phase_peak_break_current_ka": 65.57
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "NEIL4Q",
   "site_code": "NEIL",
   "voltage_kv": 400.0,
   "source_sheet": "D2.4",
   "source_row": 36,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 67.7,
   "three_phase_rms_break_current_ka": 25.52,
   "three_phase_dc_break_current_ka": 14.0,
   "three_phase_peak_break_current_ka": 50.08,
   "single_phase_initial_peak_current_ka": 62.17,
   "single_phase_rms_break_current_ka": 24.28,
   "single_phase_dc_break_current_ka": 13.37,
   "single_phase_peak_break_current_ka": 47.71
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "NEIL4R",
   "site_code": "NEIL",
   "voltage_kv": 400.0,
   "source_sheet": "D2.4",
   "source_row": 37,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 67.7,
   "three_phase_rms_break_current_ka": 25.52,
   "three_phase_dc_break_current_ka": 14.0,
   "three_phase_peak_break_current_ka": 50.08,
   "single_phase_initial_peak_current_ka": 62.17,
   "single_phase_rms_break_current_ka": 24.28,
   "single_phase_dc_break_current_ka": 13.37,
   "single_phase_peak_break_current_ka": 47.71
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "NETH3-",
   "site_code": null,
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 274,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.24,
   "three_phase_rms_break_current_ka": 16.68,
   "three_phase_dc_break_current_ka": 4.6,
   "three_phase_peak_break_current_ka": 28.19,
   "single_phase_initial_peak_current_ka": 5.79,
   "single_phase_rms_break_current_ka": 4.01,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.67
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "NETS1-",
   "site_code": "NETS",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 149,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.19,
   "three_phase_rms_break_current_ka": 7.69,
   "three_phase_dc_break_current_ka": 0.26,
   "three_phase_peak_break_current_ka": 11.13,
   "single_phase_initial_peak_current_ka": 18.52,
   "single_phase_rms_break_current_ka": 8.0,
   "single_phase_dc_break_current_ka": 0.64,
   "single_phase_peak_break_current_ka": 11.96
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "NETS3-",
   "site_code": "NETS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 275,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.94,
   "three_phase_rms_break_current_ka": 11.41,
   "three_phase_dc_break_current_ka": 1.57,
   "three_phase_peak_break_current_ka": 17.7,
   "single_phase_initial_peak_current_ka": 4.57,
   "single_phase_rms_break_current_ka": 3.16,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.47
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "NOKY1-",
   "site_code": "NOKY",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 150,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.79,
   "three_phase_rms_break_current_ka": 16.66,
   "three_phase_dc_break_current_ka": 9.91,
   "three_phase_peak_break_current_ka": 33.47,
   "single_phase_initial_peak_current_ka": 47.73,
   "single_phase_rms_break_current_ka": 18.08,
   "single_phase_dc_break_current_ka": 10.55,
   "single_phase_peak_break_current_ka": 36.11
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "OLDH1-",
   "site_code": "OLDH",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 151,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.42,
   "three_phase_rms_break_current_ka": 8.5,
   "three_phase_dc_break_current_ka": 8.14,
   "three_phase_peak_break_current_ka": 20.16,
   "single_phase_initial_peak_current_ka": 27.4,
   "single_phase_rms_break_current_ka": 9.88,
   "single_phase_dc_break_current_ka": 10.5,
   "single_phase_peak_break_current_ka": 24.47
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "OLDH4-",
   "site_code": "OLDH",
   "voltage_kv": 400.0,
   "source_sheet": "D2.4",
   "source_row": 38,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 79.48,
   "three_phase_rms_break_current_ka": 31.18,
   "three_phase_dc_break_current_ka": 14.56,
   "three_phase_peak_break_current_ka": 58.66,
   "single_phase_initial_peak_current_ka": 107.15,
   "single_phase_rms_break_current_ka": 41.15,
   "single_phase_dc_break_current_ka": 26.71,
   "single_phase_peak_break_current_ka": 84.91
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "OLDT2-",
   "site_code": "OLDT",
   "voltage_kv": 275.0,
   "source_sheet": "D2.4",
   "source_row": 81,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.12,
   "three_phase_rms_break_current_ka": 17.37,
   "three_phase_dc_break_current_ka": 7.46,
   "three_phase_peak_break_current_ka": 32.03,
   "single_phase_initial_peak_current_ka": 42.31,
   "single_phase_rms_break_current_ka": 16.83,
   "single_phase_dc_break_current_ka": 7.55,
   "single_phase_peak_break_current_ka": 31.35
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "PAIS3-",
   "site_code": "PAIS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 276,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.8,
   "three_phase_rms_break_current_ka": 13.84,
   "three_phase_dc_break_current_ka": 6.54,
   "three_phase_peak_break_current_ka": 26.11,
   "single_phase_initial_peak_current_ka": 3.02,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.96
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "PART3-",
   "site_code": "PART",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 277,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.24,
   "three_phase_rms_break_current_ka": 12.95,
   "three_phase_dc_break_current_ka": 4.27,
   "three_phase_peak_break_current_ka": 22.59,
   "single_phase_initial_peak_current_ka": 3.01,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.95
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "PLEC2-",
   "site_code": "PLEC",
   "voltage_kv": 275.0,
   "source_sheet": "D2.4",
   "source_row": 82,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 73.33,
   "three_phase_rms_break_current_ka": 27.86,
   "three_phase_dc_break_current_ka": 16.51,
   "three_phase_peak_break_current_ka": 55.91,
   "single_phase_initial_peak_current_ka": 70.51,
   "single_phase_rms_break_current_ka": 27.89,
   "single_phase_dc_break_current_ka": 12.61,
   "single_phase_peak_break_current_ka": 52.05
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "POGB3-",
   "site_code": "POGB",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 278,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.45,
   "three_phase_rms_break_current_ka": 12.16,
   "three_phase_dc_break_current_ka": 0.0,
   "three_phase_peak_break_current_ka": 17.19,
   "single_phase_initial_peak_current_ka": 3.7,
   "single_phase_rms_break_current_ka": 2.55,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.61
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "POOB0J",
   "site_code": "POOB",
   "voltage_kv": 25.0,
   "source_sheet": "D2.4",
   "source_row": 335,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.947598469319411,
   "three_phase_rms_break_current_ka": 5.412658773652741,
   "three_phase_dc_break_current_ka": 4.070319397786862,
   "three_phase_peak_break_current_ka": 11.734644221279144,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "POOB0K",
   "site_code": "POOB",
   "voltage_kv": 25.0,
   "source_sheet": "D2.4",
   "source_row": 336,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.429020592532854,
   "three_phase_rms_break_current_ka": 6.651075101064488,
   "three_phase_dc_break_current_ka": 5.542562584220407,
   "three_phase_peak_break_current_ka": 14.947598469319411,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "POOB3-",
   "site_code": "POOB",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 279,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.12,
   "three_phase_rms_break_current_ka": 20.35,
   "three_phase_dc_break_current_ka": 12.61,
   "three_phase_peak_break_current_ka": 41.38,
   "single_phase_initial_peak_current_ka": 5.95,
   "single_phase_rms_break_current_ka": 4.13,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.84
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "PORD3-",
   "site_code": "PORD",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 280,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.22,
   "three_phase_rms_break_current_ka": 14.73,
   "three_phase_dc_break_current_ka": 11.04,
   "three_phase_peak_break_current_ka": 31.86,
   "single_phase_initial_peak_current_ka": 5.25,
   "single_phase_rms_break_current_ka": 3.64,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.15
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "RAVE3A",
   "site_code": "RAVE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 281,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.75,
   "three_phase_rms_break_current_ka": 16.79,
   "three_phase_dc_break_current_ka": 3.5,
   "three_phase_peak_break_current_ka": 27.24,
   "single_phase_initial_peak_current_ka": 5.88,
   "single_phase_rms_break_current_ka": 4.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.77
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "RAVE3B",
   "site_code": "RAVE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 282,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.75,
   "three_phase_rms_break_current_ka": 16.79,
   "three_phase_dc_break_current_ka": 3.5,
   "three_phase_peak_break_current_ka": 27.24,
   "single_phase_initial_peak_current_ka": 5.88,
   "single_phase_rms_break_current_ka": 4.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.77
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "REDH1-",
   "site_code": "REDH",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 152,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.98,
   "three_phase_rms_break_current_ka": 16.46,
   "three_phase_dc_break_current_ka": 1.08,
   "three_phase_peak_break_current_ka": 24.36,
   "single_phase_initial_peak_current_ka": 37.16,
   "single_phase_rms_break_current_ka": 16.29,
   "single_phase_dc_break_current_ka": 1.5,
   "single_phase_peak_break_current_ka": 24.53
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "REDH3-",
   "site_code": "REDH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 283,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.95,
   "three_phase_rms_break_current_ka": 15.43,
   "three_phase_dc_break_current_ka": 3.55,
   "three_phase_peak_break_current_ka": 25.37,
   "single_phase_initial_peak_current_ka": 3.79,
   "single_phase_rms_break_current_ka": 2.63,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.71
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "REDS4-",
   "site_code": "REDS",
   "voltage_kv": 400.0,
   "source_sheet": "D2.4",
   "source_row": 39,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 87.72,
   "three_phase_rms_break_current_ka": 34.69,
   "three_phase_dc_break_current_ka": 12.9,
   "three_phase_peak_break_current_ka": 61.96,
   "single_phase_initial_peak_current_ka": 78.62,
   "single_phase_rms_break_current_ka": 31.61,
   "single_phase_dc_break_current_ka": 12.04,
   "single_phase_peak_break_current_ka": 56.74
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SACO0J",
   "site_code": "SACO",
   "voltage_kv": 25.0,
   "source_sheet": "D2.4",
   "source_row": 337,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.30111283664487,
   "three_phase_rms_break_current_ka": 3.3515183126457773,
   "three_phase_dc_break_current_ka": 2.5634351952019383,
   "three_phase_peak_break_current_ka": 7.309254407940661,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SACO0K",
   "site_code": "SACO",
   "voltage_kv": 25.0,
   "source_sheet": "D2.4",
   "source_row": 338,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.257811566455649,
   "three_phase_rms_break_current_ka": 3.342858058607933,
   "three_phase_dc_break_current_ka": 2.5114736709748717,
   "three_phase_peak_break_current_ka": 7.239972375637906,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SACO3J",
   "site_code": "SACO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 284,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.02,
   "three_phase_rms_break_current_ka": 15.06,
   "three_phase_dc_break_current_ka": 4.19,
   "three_phase_peak_break_current_ka": 25.48,
   "single_phase_initial_peak_current_ka": 3.02,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.96
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SACO3K",
   "site_code": "SACO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 285,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.35,
   "three_phase_rms_break_current_ka": 18.23,
   "three_phase_dc_break_current_ka": 3.79,
   "three_phase_peak_break_current_ka": 29.57,
   "single_phase_initial_peak_current_ka": 3.05,
   "single_phase_rms_break_current_ka": 2.12,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.99
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SAKN1-",
   "site_code": "SAKN",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 153,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.03,
   "three_phase_rms_break_current_ka": 14.8,
   "three_phase_dc_break_current_ka": 1.85,
   "three_phase_peak_break_current_ka": 22.77,
   "single_phase_initial_peak_current_ka": 34.51,
   "single_phase_rms_break_current_ka": 15.04,
   "single_phase_dc_break_current_ka": 2.2,
   "single_phase_peak_break_current_ka": 23.47
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SANX0J",
   "site_code": "SANX",
   "voltage_kv": 25.0,
   "source_sheet": "D2.4",
   "source_row": 339,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.765733134524679,
   "three_phase_rms_break_current_ka": 5.29141521712292,
   "three_phase_dc_break_current_ka": 4.08763990586255,
   "three_phase_peak_break_current_ka": 11.5700993945601,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SANX0K",
   "site_code": "SANX",
   "voltage_kv": 25.0,
   "source_sheet": "D2.4",
   "source_row": 340,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.74841262644899,
   "three_phase_rms_break_current_ka": 5.29141521712292,
   "three_phase_dc_break_current_ka": 4.035678381635484,
   "three_phase_peak_break_current_ka": 11.518137870333033,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SANX3-",
   "site_code": "SANX",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 286,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.87,
   "three_phase_rms_break_current_ka": 9.76,
   "three_phase_dc_break_current_ka": 5.79,
   "three_phase_peak_break_current_ka": 19.6,
   "single_phase_initial_peak_current_ka": 2.96,
   "single_phase_rms_break_current_ka": 2.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.91
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SHRU3A",
   "site_code": "SHRU",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 287,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.07,
   "three_phase_rms_break_current_ka": 13.28,
   "three_phase_dc_break_current_ka": 10.65,
   "three_phase_peak_break_current_ka": 29.44,
   "single_phase_initial_peak_current_ka": 5.92,
   "single_phase_rms_break_current_ka": 4.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.79
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SHRU3B",
   "site_code": "SHRU",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 288,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.07,
   "three_phase_rms_break_current_ka": 13.28,
   "three_phase_dc_break_current_ka": 10.65,
   "three_phase_peak_break_current_ka": 29.44,
   "single_phase_initial_peak_current_ka": 5.92,
   "single_phase_rms_break_current_ka": 4.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.79
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SIGH3A",
   "site_code": "SIGH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 289,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.99,
   "three_phase_rms_break_current_ka": 15.26,
   "three_phase_dc_break_current_ka": 11.2,
   "three_phase_peak_break_current_ka": 32.79,
   "single_phase_initial_peak_current_ka": 4.5,
   "single_phase_rms_break_current_ka": 3.12,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.41
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SIGH3B",
   "site_code": "SIGH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 290,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.88,
   "three_phase_rms_break_current_ka": 15.23,
   "three_phase_dc_break_current_ka": 11.09,
   "three_phase_peak_break_current_ka": 32.63,
   "single_phase_initial_peak_current_ka": 4.5,
   "single_phase_rms_break_current_ka": 3.12,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.41
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SMEA1-",
   "site_code": "SMEA",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 154,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 12.84,
   "three_phase_rms_break_current_ka": 4.66,
   "three_phase_dc_break_current_ka": 4.36,
   "three_phase_peak_break_current_ka": 10.95,
   "single_phase_initial_peak_current_ka": 14.26,
   "single_phase_rms_break_current_ka": 5.16,
   "single_phase_dc_break_current_ka": 5.18,
   "single_phase_peak_break_current_ka": 12.47
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SMEA2-",
   "site_code": "SMEA",
   "voltage_kv": 275.0,
   "source_sheet": "D2.4",
   "source_row": 83,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.69,
   "three_phase_rms_break_current_ka": 27.83,
   "three_phase_dc_break_current_ka": 14.78,
   "three_phase_peak_break_current_ka": 54.14,
   "single_phase_initial_peak_current_ka": 73.9,
   "single_phase_rms_break_current_ka": 28.79,
   "single_phase_dc_break_current_ka": 15.61,
   "single_phase_peak_break_current_ka": 56.32
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SNQR3-",
   "site_code": "SNQR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 291,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.49,
   "three_phase_rms_break_current_ka": 15.41,
   "three_phase_dc_break_current_ka": 3.72,
   "three_phase_peak_break_current_ka": 25.51,
   "single_phase_initial_peak_current_ka": 4.17,
   "single_phase_rms_break_current_ka": 2.88,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.07
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SPAV3-",
   "site_code": "SPAV",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 292,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.46,
   "three_phase_rms_break_current_ka": 10.29,
   "three_phase_dc_break_current_ka": 4.12,
   "three_phase_peak_break_current_ka": 18.68,
   "single_phase_initial_peak_current_ka": 4.39,
   "single_phase_rms_break_current_ka": 3.04,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.3
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SPRB1-",
   "site_code": "SPRB",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 155,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.18,
   "three_phase_rms_break_current_ka": 9.26,
   "three_phase_dc_break_current_ka": 0.18,
   "three_phase_peak_break_current_ka": 13.28,
   "single_phase_initial_peak_current_ka": 18.98,
   "single_phase_rms_break_current_ka": 8.32,
   "single_phase_dc_break_current_ka": 0.44,
   "single_phase_peak_break_current_ka": 12.21
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "STHA2A",
   "site_code": "STHA",
   "voltage_kv": 275.0,
   "source_sheet": "D2.4",
   "source_row": 84,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 82.8,
   "three_phase_rms_break_current_ka": 31.37,
   "three_phase_dc_break_current_ka": 18.57,
   "three_phase_peak_break_current_ka": 62.94,
   "single_phase_initial_peak_current_ka": 81.57,
   "single_phase_rms_break_current_ka": 31.58,
   "single_phase_dc_break_current_ka": 18.2,
   "single_phase_peak_break_current_ka": 62.85
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "STHA2B",
   "site_code": "STHA",
   "voltage_kv": 275.0,
   "source_sheet": "D2.4",
   "source_row": 85,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 88.69,
   "three_phase_rms_break_current_ka": 33.69,
   "three_phase_dc_break_current_ka": 19.92,
   "three_phase_peak_break_current_ka": 67.56,
   "single_phase_initial_peak_current_ka": 87.57,
   "single_phase_rms_break_current_ka": 34.07,
   "single_phase_dc_break_current_ka": 19.68,
   "single_phase_peak_break_current_ka": 67.85
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "STHA3-",
   "site_code": "STHA",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 293,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.32,
   "three_phase_rms_break_current_ka": 23.48,
   "three_phase_dc_break_current_ka": 10.78,
   "three_phase_peak_break_current_ka": 43.99,
   "single_phase_initial_peak_current_ka": 5.25,
   "single_phase_rms_break_current_ka": 3.64,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.15
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "STHA3B",
   "site_code": "STHA",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 294,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.32,
   "three_phase_rms_break_current_ka": 23.48,
   "three_phase_dc_break_current_ka": 10.78,
   "three_phase_peak_break_current_ka": 43.99,
   "single_phase_initial_peak_current_ka": 5.25,
   "single_phase_rms_break_current_ka": 3.64,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.15
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "STHA4A",
   "site_code": "STHA",
   "voltage_kv": 400.0,
   "source_sheet": "D2.4",
   "source_row": 40,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 96.55,
   "three_phase_rms_break_current_ka": 37.5,
   "three_phase_dc_break_current_ka": 16.34,
   "three_phase_peak_break_current_ka": 69.37,
   "single_phase_initial_peak_current_ka": 82.72,
   "single_phase_rms_break_current_ka": 32.99,
   "single_phase_dc_break_current_ka": 14.61,
   "single_phase_peak_break_current_ka": 61.26
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "STHA4B",
   "site_code": "STHA",
   "voltage_kv": 400.0,
   "source_sheet": "D2.4",
   "source_row": 41,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 97.98,
   "three_phase_rms_break_current_ka": 38.04,
   "three_phase_dc_break_current_ka": 16.87,
   "three_phase_peak_break_current_ka": 70.67,
   "single_phase_initial_peak_current_ka": 85.1,
   "single_phase_rms_break_current_ka": 33.91,
   "single_phase_dc_break_current_ka": 15.19,
   "single_phase_peak_break_current_ka": 63.14
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "STIR3-",
   "site_code": "STIR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 295,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 54.72,
   "three_phase_rms_break_current_ka": 19.68,
   "three_phase_dc_break_current_ka": 6.8,
   "three_phase_peak_break_current_ka": 34.63,
   "single_phase_initial_peak_current_ka": 4.53,
   "single_phase_rms_break_current_ka": 3.14,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.44
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "STLE0J",
   "site_code": "STLE",
   "voltage_kv": 25.0,
   "source_sheet": "D2.4",
   "source_row": 341,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.032644961471695,
   "three_phase_rms_break_current_ka": 3.2908965343808667,
   "three_phase_dc_break_current_ka": 2.087121223120497,
   "three_phase_peak_break_current_ka": 6.746337895480777,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "STLE0K",
   "site_code": "STLE",
   "voltage_kv": 25.0,
   "source_sheet": "D2.4",
   "source_row": 342,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.032644961471695,
   "three_phase_rms_break_current_ka": 3.2908965343808667,
   "three_phase_dc_break_current_ka": 2.087121223120497,
   "three_phase_peak_break_current_ka": 6.746337895480777,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "STLE1Q",
   "site_code": "STLE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 156,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.26,
   "three_phase_rms_break_current_ka": 10.48,
   "three_phase_dc_break_current_ka": 0.38,
   "three_phase_peak_break_current_ka": 15.21,
   "single_phase_initial_peak_current_ka": 22.49,
   "single_phase_rms_break_current_ka": 10.18,
   "single_phase_dc_break_current_ka": 0.83,
   "single_phase_peak_break_current_ka": 15.23
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "STLE1R",
   "site_code": "STLE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 157,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.26,
   "three_phase_rms_break_current_ka": 10.48,
   "three_phase_dc_break_current_ka": 0.38,
   "three_phase_peak_break_current_ka": 15.21,
   "single_phase_initial_peak_current_ka": 22.49,
   "single_phase_rms_break_current_ka": 10.18,
   "single_phase_dc_break_current_ka": 0.83,
   "single_phase_peak_break_current_ka": 15.23
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "STLE3S",
   "site_code": "STLE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 296,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.7,
   "three_phase_rms_break_current_ka": 14.76,
   "three_phase_dc_break_current_ka": 2.57,
   "three_phase_peak_break_current_ka": 23.45,
   "single_phase_initial_peak_current_ka": 3.0,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.95
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TELR3-",
   "site_code": "TELR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 297,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.03,
   "three_phase_rms_break_current_ka": 10.37,
   "three_phase_dc_break_current_ka": 4.68,
   "three_phase_peak_break_current_ka": 19.35,
   "single_phase_initial_peak_current_ka": 2.97,
   "single_phase_rms_break_current_ka": 2.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.92
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TONG1-",
   "site_code": "TONG",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 158,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.44,
   "three_phase_rms_break_current_ka": 7.02,
   "three_phase_dc_break_current_ka": 0.5,
   "three_phase_peak_break_current_ka": 10.43,
   "single_phase_initial_peak_current_ka": 17.48,
   "single_phase_rms_break_current_ka": 7.38,
   "single_phase_dc_break_current_ka": 0.92,
   "single_phase_peak_break_current_ka": 11.36
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TONG3-",
   "site_code": "TONG",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 298,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.91,
   "three_phase_rms_break_current_ka": 11.23,
   "three_phase_dc_break_current_ka": 2.16,
   "three_phase_peak_break_current_ka": 18.04,
   "single_phase_initial_peak_current_ka": 3.02,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.96
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TONG5-",
   "site_code": "TONG",
   "voltage_kv": 11.0,
   "source_sheet": "D2.4",
   "source_row": 350,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.49,
   "three_phase_rms_break_current_ka": 29.9,
   "three_phase_dc_break_current_ka": 7.2,
   "three_phase_peak_break_current_ka": 49.49,
   "single_phase_initial_peak_current_ka": 4.61,
   "single_phase_rms_break_current_ka": 3.2,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.52
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TORN1-",
   "site_code": "TORN",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 159,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.34,
   "three_phase_rms_break_current_ka": 11.21,
   "three_phase_dc_break_current_ka": 8.11,
   "three_phase_peak_break_current_ka": 23.95,
   "single_phase_initial_peak_current_ka": 39.2,
   "single_phase_rms_break_current_ka": 14.17,
   "single_phase_dc_break_current_ka": 10.87,
   "single_phase_peak_break_current_ka": 30.91
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TORN4-",
   "site_code": "TORN",
   "voltage_kv": 400.0,
   "source_sheet": "D2.4",
   "source_row": 42,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 80.8,
   "three_phase_rms_break_current_ka": 31.72,
   "three_phase_dc_break_current_ka": 14.68,
   "three_phase_peak_break_current_ka": 59.53,
   "single_phase_initial_peak_current_ka": 109.76,
   "single_phase_rms_break_current_ka": 42.07,
   "single_phase_dc_break_current_ka": 27.99,
   "single_phase_peak_break_current_ka": 87.49
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TRLO3-",
   "site_code": "TRLO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 299,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 10.75,
   "three_phase_rms_break_current_ka": 5.42,
   "three_phase_dc_break_current_ka": 0.0,
   "three_phase_peak_break_current_ka": 7.66,
   "single_phase_initial_peak_current_ka": 2.11,
   "single_phase_rms_break_current_ka": 1.45,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.05
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WESE1-",
   "site_code": "WESE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 160,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.25,
   "three_phase_rms_break_current_ka": 6.13,
   "three_phase_dc_break_current_ka": 4.22,
   "three_phase_peak_break_current_ka": 12.89,
   "single_phase_initial_peak_current_ka": 17.17,
   "single_phase_rms_break_current_ka": 6.55,
   "single_phase_dc_break_current_ka": 4.76,
   "single_phase_peak_break_current_ka": 14.02
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WESL2-",
   "site_code": "WESL",
   "voltage_kv": 275.0,
   "source_sheet": "D2.4",
   "source_row": 86,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.98,
   "three_phase_rms_break_current_ka": 23.86,
   "three_phase_dc_break_current_ka": 11.29,
   "three_phase_peak_break_current_ka": 45.03,
   "single_phase_initial_peak_current_ka": 53.86,
   "single_phase_rms_break_current_ka": 21.67,
   "single_phase_dc_break_current_ka": 7.68,
   "single_phase_peak_break_current_ka": 38.32
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WFIE1A",
   "site_code": "WFIE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 161,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.04,
   "three_phase_rms_break_current_ka": 15.84,
   "three_phase_dc_break_current_ka": 6.71,
   "three_phase_peak_break_current_ka": 29.11,
   "single_phase_initial_peak_current_ka": 40.33,
   "single_phase_rms_break_current_ka": 16.77,
   "single_phase_dc_break_current_ka": 7.2,
   "single_phase_peak_break_current_ka": 30.91
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WFIE1B",
   "site_code": "WFIE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 162,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.87,
   "three_phase_rms_break_current_ka": 19.87,
   "three_phase_dc_break_current_ka": 6.42,
   "three_phase_peak_break_current_ka": 34.52,
   "single_phase_initial_peak_current_ka": 50.81,
   "single_phase_rms_break_current_ka": 21.04,
   "single_phase_dc_break_current_ka": 7.07,
   "single_phase_peak_break_current_ka": 36.82
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WFIE3-",
   "site_code": "WFIE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 300,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.32,
   "three_phase_rms_break_current_ka": 15.87,
   "three_phase_dc_break_current_ka": 7.55,
   "three_phase_peak_break_current_ka": 29.99,
   "single_phase_initial_peak_current_ka": 3.05,
   "single_phase_rms_break_current_ka": 2.12,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.99
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WFIE4-",
   "site_code": "WFIE",
   "voltage_kv": 400.0,
   "source_sheet": "D2.4",
   "source_row": 43,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 73.54,
   "three_phase_rms_break_current_ka": 28.61,
   "three_phase_dc_break_current_ka": 11.94,
   "three_phase_peak_break_current_ka": 52.41,
   "single_phase_initial_peak_current_ka": 58.22,
   "single_phase_rms_break_current_ka": 23.43,
   "single_phase_dc_break_current_ka": 9.43,
   "single_phase_peak_break_current_ka": 42.57
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WGEO3-",
   "site_code": "WGEO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 301,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.84,
   "three_phase_rms_break_current_ka": 14.8,
   "three_phase_dc_break_current_ka": 9.96,
   "three_phase_peak_break_current_ka": 30.89,
   "single_phase_initial_peak_current_ka": 5.9,
   "single_phase_rms_break_current_ka": 4.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.78
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WHHO3-",
   "site_code": "WHHO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 302,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.94,
   "three_phase_rms_break_current_ka": 15.0,
   "three_phase_dc_break_current_ka": 10.12,
   "three_phase_peak_break_current_ka": 31.33,
   "single_phase_initial_peak_current_ka": 5.88,
   "single_phase_rms_break_current_ka": 4.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.76
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WHLL3-",
   "site_code": "WHLL",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 303,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.57,
   "three_phase_rms_break_current_ka": 15.93,
   "three_phase_dc_break_current_ka": 5.64,
   "three_phase_peak_break_current_ka": 28.18,
   "single_phase_initial_peak_current_ka": 4.36,
   "single_phase_rms_break_current_ka": 3.01,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.26
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WHTL3-",
   "site_code": "WHTL",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 304,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.19,
   "three_phase_rms_break_current_ka": 10.66,
   "three_phase_dc_break_current_ka": 1.04,
   "three_phase_peak_break_current_ka": 16.11,
   "single_phase_initial_peak_current_ka": 2.28,
   "single_phase_rms_break_current_ka": 1.58,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.23
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WISH0J",
   "site_code": "WISH",
   "voltage_kv": 25.0,
   "source_sheet": "D2.4",
   "source_row": 343,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.42036033849501,
   "three_phase_rms_break_current_ka": 6.607773830875266,
   "three_phase_dc_break_current_ka": 5.741748427090828,
   "three_phase_peak_break_current_ka": 15.086162533924922,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WISH0K",
   "site_code": "WISH",
   "voltage_kv": 25.0,
   "source_sheet": "D2.4",
   "source_row": 344,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.42036033849501,
   "three_phase_rms_break_current_ka": 6.607773830875266,
   "three_phase_dc_break_current_ka": 5.741748427090828,
   "three_phase_peak_break_current_ka": 15.086162533924922,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WISH1-",
   "site_code": "WISH",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 163,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.17,
   "three_phase_rms_break_current_ka": 5.36,
   "three_phase_dc_break_current_ka": 5.01,
   "three_phase_peak_break_current_ka": 12.58,
   "single_phase_initial_peak_current_ka": 21.85,
   "single_phase_rms_break_current_ka": 7.41,
   "single_phase_dc_break_current_ka": 6.06,
   "single_phase_peak_break_current_ka": 16.55
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WISH2-",
   "site_code": "WISH",
   "voltage_kv": 275.0,
   "source_sheet": "D2.4",
   "source_row": 87,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.64,
   "three_phase_rms_break_current_ka": 23.75,
   "three_phase_dc_break_current_ka": 18.19,
   "three_phase_peak_break_current_ka": 51.78,
   "single_phase_initial_peak_current_ka": 69.76,
   "single_phase_rms_break_current_ka": 26.22,
   "single_phase_dc_break_current_ka": 19.57,
   "single_phase_peak_break_current_ka": 56.65
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WISH3-",
   "site_code": "WISH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 305,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.0,
   "three_phase_rms_break_current_ka": 19.19,
   "three_phase_dc_break_current_ka": 11.37,
   "three_phase_peak_break_current_ka": 38.5,
   "single_phase_initial_peak_current_ka": 6.05,
   "single_phase_rms_break_current_ka": 4.19,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.93
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WISH4-",
   "site_code": "WISH",
   "voltage_kv": 400.0,
   "source_sheet": "D2.4",
   "source_row": 44,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 110.29,
   "three_phase_rms_break_current_ka": 42.7,
   "three_phase_dc_break_current_ka": 18.23,
   "three_phase_peak_break_current_ka": 78.62,
   "single_phase_initial_peak_current_ka": 99.33,
   "single_phase_rms_break_current_ka": 39.48,
   "single_phase_dc_break_current_ka": 17.63,
   "single_phase_peak_break_current_ka": 73.46
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WIYH1-",
   "site_code": "WIYH",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 164,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.04,
   "three_phase_rms_break_current_ka": 17.55,
   "three_phase_dc_break_current_ka": 8.78,
   "three_phase_peak_break_current_ka": 33.6,
   "single_phase_initial_peak_current_ka": 53.6,
   "single_phase_rms_break_current_ka": 21.64,
   "single_phase_dc_break_current_ka": 11.1,
   "single_phase_peak_break_current_ka": 41.7
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WIYH2-",
   "site_code": "WIYH",
   "voltage_kv": 275.0,
   "source_sheet": "D2.4",
   "source_row": 88,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 76.59,
   "three_phase_rms_break_current_ka": 28.99,
   "three_phase_dc_break_current_ka": 16.31,
   "three_phase_peak_break_current_ka": 57.31,
   "single_phase_initial_peak_current_ka": 75.9,
   "single_phase_rms_break_current_ka": 29.43,
   "single_phase_dc_break_current_ka": 17.09,
   "single_phase_peak_break_current_ka": 58.72
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WIYH4Q",
   "site_code": "WIYH",
   "voltage_kv": 400.0,
   "source_sheet": "D2.4",
   "source_row": 45,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.59,
   "three_phase_rms_break_current_ka": 22.12,
   "three_phase_dc_break_current_ka": 10.79,
   "three_phase_peak_break_current_ka": 42.07,
   "single_phase_initial_peak_current_ka": 53.86,
   "single_phase_rms_break_current_ka": 21.09,
   "single_phase_dc_break_current_ka": 11.2,
   "single_phase_peak_break_current_ka": 41.02
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WLEE2-",
   "site_code": "WLEE",
   "voltage_kv": 275.0,
   "source_sheet": "D2.4",
   "source_row": 89,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.42,
   "three_phase_rms_break_current_ka": 26.7,
   "three_phase_dc_break_current_ka": 8.25,
   "three_phase_peak_break_current_ka": 46.01,
   "single_phase_initial_peak_current_ka": 53.35,
   "single_phase_rms_break_current_ka": 24.57,
   "single_phase_dc_break_current_ka": 10.44,
   "single_phase_peak_break_current_ka": 45.19
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WLEE3A",
   "site_code": "WLEE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 306,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.5,
   "three_phase_rms_break_current_ka": 21.12,
   "three_phase_dc_break_current_ka": 10.66,
   "three_phase_peak_break_current_ka": 40.53,
   "single_phase_initial_peak_current_ka": 3.02,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.96
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WLEE3B",
   "site_code": "WLEE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 307,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.04,
   "three_phase_rms_break_current_ka": 20.93,
   "three_phase_dc_break_current_ka": 10.72,
   "three_phase_peak_break_current_ka": 40.31,
   "single_phase_initial_peak_current_ka": 3.02,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.96
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WLEE3C",
   "site_code": "WLEE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 308,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.45,
   "three_phase_rms_break_current_ka": 20.65,
   "three_phase_dc_break_current_ka": 10.66,
   "three_phase_peak_break_current_ka": 39.87,
   "single_phase_initial_peak_current_ka": 3.02,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.96
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WLEX2-",
   "site_code": "WLEX",
   "voltage_kv": 275.0,
   "source_sheet": "D2.4",
   "source_row": 90,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.3,
   "three_phase_rms_break_current_ka": 21.02,
   "three_phase_dc_break_current_ka": 5.26,
   "three_phase_peak_break_current_ka": 34.99,
   "single_phase_initial_peak_current_ka": 40.12,
   "single_phase_rms_break_current_ka": 18.19,
   "single_phase_dc_break_current_ka": 9.1,
   "single_phase_peak_break_current_ka": 34.83
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WLEX3A",
   "site_code": "WLEX",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 309,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.13,
   "three_phase_rms_break_current_ka": 20.39,
   "three_phase_dc_break_current_ka": 9.58,
   "three_phase_peak_break_current_ka": 38.41,
   "single_phase_initial_peak_current_ka": 3.07,
   "single_phase_rms_break_current_ka": 2.13,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.01
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WLEX3B",
   "site_code": "WLEX",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 310,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.39,
   "three_phase_rms_break_current_ka": 20.48,
   "three_phase_dc_break_current_ka": 9.58,
   "three_phase_peak_break_current_ka": 38.54,
   "single_phase_initial_peak_current_ka": 3.07,
   "single_phase_rms_break_current_ka": 2.13,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.01
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WLEX3C",
   "site_code": "WLEX",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 311,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.86,
   "three_phase_rms_break_current_ka": 19.58,
   "three_phase_dc_break_current_ka": 9.56,
   "three_phase_peak_break_current_ka": 37.26,
   "single_phase_initial_peak_current_ka": 3.07,
   "single_phase_rms_break_current_ka": 2.13,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.01
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "AREC1-",
   "site_code": "AREC",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 60,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.95,
   "three_phase_rms_break_current_ka": 9.31,
   "three_phase_dc_break_current_ka": 1.32,
   "three_phase_peak_break_current_ka": 14.49,
   "single_phase_initial_peak_current_ka": 27.02,
   "single_phase_rms_break_current_ka": 10.56,
   "single_phase_dc_break_current_ka": 2.36,
   "single_phase_peak_break_current_ka": 17.29
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "AUCH2-",
   "site_code": "AUCH",
   "voltage_kv": 275.0,
   "source_sheet": "D2.5",
   "source_row": 14,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.15,
   "three_phase_rms_break_current_ka": 7.47,
   "three_phase_dc_break_current_ka": 2.39,
   "three_phase_peak_break_current_ka": 12.95,
   "single_phase_initial_peak_current_ka": 22.87,
   "single_phase_rms_break_current_ka": 9.12,
   "single_phase_dc_break_current_ka": 3.04,
   "single_phase_peak_break_current_ka": 15.95
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "AYR-3-",
   "site_code": "AYR-",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 137,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.61,
   "three_phase_rms_break_current_ka": 21.74,
   "three_phase_dc_break_current_ka": 11.22,
   "three_phase_peak_break_current_ka": 41.96,
   "single_phase_initial_peak_current_ka": 5.92,
   "single_phase_rms_break_current_ka": 4.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.81
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BAGA0J",
   "site_code": "BAGA",
   "voltage_kv": 25.0,
   "source_sheet": "D2.5",
   "source_row": 289,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.76114366613473,
   "three_phase_rms_break_current_ka": 4.996966579836211,
   "three_phase_dc_break_current_ka": 3.308217042456555,
   "three_phase_peak_break_current_ka": 10.374984337337574,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BAGA0K",
   "site_code": "BAGA",
   "voltage_kv": 25.0,
   "source_sheet": "D2.5",
   "source_row": 290,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.752483412096886,
   "three_phase_rms_break_current_ka": 4.996966579836211,
   "three_phase_dc_break_current_ka": 3.299556788418711,
   "three_phase_peak_break_current_ka": 10.36632408329973,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BAGA3-",
   "site_code": "BAGA",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 138,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.22,
   "three_phase_rms_break_current_ka": 17.06,
   "three_phase_dc_break_current_ka": 4.25,
   "three_phase_peak_break_current_ka": 28.38,
   "single_phase_initial_peak_current_ka": 4.53,
   "single_phase_rms_break_current_ka": 3.14,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.44
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BAIN3-",
   "site_code": "BAIN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 139,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.96,
   "three_phase_rms_break_current_ka": 14.9,
   "three_phase_dc_break_current_ka": 6.19,
   "three_phase_peak_break_current_ka": 27.26,
   "single_phase_initial_peak_current_ka": 2.99,
   "single_phase_rms_break_current_ka": 2.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.93
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BANK1-",
   "site_code": "BANK",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 140,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 190.34,
   "three_phase_rms_break_current_ka": 74.14,
   "three_phase_dc_break_current_ka": 13.23,
   "three_phase_peak_break_current_ka": 118.08,
   "single_phase_initial_peak_current_ka": 14.94,
   "single_phase_rms_break_current_ka": 10.35,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 14.64
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BERW3-",
   "site_code": "BERW",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 141,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 59.75,
   "three_phase_rms_break_current_ka": 22.44,
   "three_phase_dc_break_current_ka": 1.56,
   "three_phase_peak_break_current_ka": 33.3,
   "single_phase_initial_peak_current_ka": 4.76,
   "single_phase_rms_break_current_ka": 3.28,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.64
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BLAH1-",
   "site_code": "BLAH",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 61,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.59,
   "three_phase_rms_break_current_ka": 12.52,
   "three_phase_dc_break_current_ka": 5.1,
   "three_phase_peak_break_current_ka": 22.8,
   "single_phase_initial_peak_current_ka": 33.73,
   "single_phase_rms_break_current_ka": 12.81,
   "single_phase_dc_break_current_ka": 5.51,
   "single_phase_peak_break_current_ka": 23.63
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BLAH3A",
   "site_code": "BLAH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 142,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.43,
   "three_phase_rms_break_current_ka": 15.27,
   "three_phase_dc_break_current_ka": 9.52,
   "three_phase_peak_break_current_ka": 31.11,
   "single_phase_initial_peak_current_ka": 4.5,
   "single_phase_rms_break_current_ka": 3.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.4
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BLAH3B",
   "site_code": "BLAH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 143,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.26,
   "three_phase_rms_break_current_ka": 15.96,
   "three_phase_dc_break_current_ka": 7.31,
   "three_phase_peak_break_current_ka": 29.88,
   "single_phase_initial_peak_current_ka": 4.48,
   "single_phase_rms_break_current_ka": 3.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.39
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BLCW3-",
   "site_code": "BLCW",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 144,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.62,
   "three_phase_rms_break_current_ka": 10.55,
   "three_phase_dc_break_current_ka": 4.39,
   "three_phase_peak_break_current_ka": 19.31,
   "single_phase_initial_peak_current_ka": 2.27,
   "single_phase_rms_break_current_ka": 1.57,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.23
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BLKS3-",
   "site_code": "BLKS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 145,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.71,
   "three_phase_rms_break_current_ka": 10.18,
   "three_phase_dc_break_current_ka": 3.71,
   "three_phase_peak_break_current_ka": 18.11,
   "single_phase_initial_peak_current_ka": 2.23,
   "single_phase_rms_break_current_ka": 1.55,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.19
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BONN0J",
   "site_code": "BONN",
   "voltage_kv": 25.0,
   "source_sheet": "D2.5",
   "source_row": 291,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.990899739508631,
   "three_phase_rms_break_current_ka": 5.35203699538783,
   "three_phase_dc_break_current_ka": 4.546633369868303,
   "three_phase_peak_break_current_ka": 12.12435565298214,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BONN0K",
   "site_code": "BONN",
   "voltage_kv": 25.0,
   "source_sheet": "D2.5",
   "source_row": 292,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.886976691054501,
   "three_phase_rms_break_current_ka": 5.343376741349986,
   "three_phase_dc_break_current_ka": 4.537973115830458,
   "three_phase_peak_break_current_ka": 12.098374890868607,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BONN0L",
   "site_code": "BONN",
   "voltage_kv": 25.0,
   "source_sheet": "D2.5",
   "source_row": 293,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.086162533924922,
   "three_phase_rms_break_current_ka": 5.360697249425675,
   "three_phase_dc_break_current_ka": 4.563953877943991,
   "three_phase_peak_break_current_ka": 12.141676161057829,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BONN1-",
   "site_code": "BONN",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 62,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.94,
   "three_phase_rms_break_current_ka": 12.2,
   "three_phase_dc_break_current_ka": 8.82,
   "three_phase_peak_break_current_ka": 26.07,
   "single_phase_initial_peak_current_ka": 39.95,
   "single_phase_rms_break_current_ka": 14.59,
   "single_phase_dc_break_current_ka": 10.66,
   "single_phase_peak_break_current_ka": 31.29
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BONN3-",
   "site_code": "BONN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 146,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.01,
   "three_phase_rms_break_current_ka": 15.36,
   "three_phase_dc_break_current_ka": 7.95,
   "three_phase_peak_break_current_ka": 29.68,
   "single_phase_initial_peak_current_ka": 4.53,
   "single_phase_rms_break_current_ka": 3.14,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.44
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BPGR3-",
   "site_code": "BPGR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 147,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 91.66,
   "three_phase_rms_break_current_ka": 29.38,
   "three_phase_dc_break_current_ka": 19.87,
   "three_phase_peak_break_current_ka": 61.42,
   "single_phase_initial_peak_current_ka": 6.0,
   "single_phase_rms_break_current_ka": 4.16,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.88
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BRAP1-",
   "site_code": "BRAP",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 63,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.13,
   "three_phase_rms_break_current_ka": 13.48,
   "three_phase_dc_break_current_ka": 3.4,
   "three_phase_peak_break_current_ka": 22.47,
   "single_phase_initial_peak_current_ka": 37.76,
   "single_phase_rms_break_current_ka": 15.2,
   "single_phase_dc_break_current_ka": 3.43,
   "single_phase_peak_break_current_ka": 24.93
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BRAP3-",
   "site_code": "BRAP",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 148,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.27,
   "three_phase_rms_break_current_ka": 11.15,
   "three_phase_dc_break_current_ka": 5.22,
   "three_phase_peak_break_current_ka": 20.98,
   "single_phase_initial_peak_current_ka": 4.38,
   "single_phase_rms_break_current_ka": 3.03,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.29
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BROC1-",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 64,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.21,
   "three_phase_rms_break_current_ka": 13.35,
   "three_phase_dc_break_current_ka": 8.17,
   "three_phase_peak_break_current_ka": 27.05,
   "single_phase_initial_peak_current_ka": 39.47,
   "single_phase_rms_break_current_ka": 14.79,
   "single_phase_dc_break_current_ka": 6.5,
   "single_phase_peak_break_current_ka": 27.41
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BROX3-",
   "site_code": "BROX",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 149,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.32,
   "three_phase_rms_break_current_ka": 12.6,
   "three_phase_dc_break_current_ka": 4.17,
   "three_phase_peak_break_current_ka": 21.99,
   "single_phase_initial_peak_current_ka": 4.41,
   "single_phase_rms_break_current_ka": 3.05,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.32
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BUSB2-",
   "site_code": "BUSB",
   "voltage_kv": 275.0,
   "source_sheet": "D2.5",
   "source_row": 15,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.92,
   "three_phase_rms_break_current_ka": 24.28,
   "three_phase_dc_break_current_ka": 11.19,
   "three_phase_peak_break_current_ka": 45.52,
   "single_phase_initial_peak_current_ka": 54.23,
   "single_phase_rms_break_current_ka": 21.84,
   "single_phase_dc_break_current_ka": 7.66,
   "single_phase_peak_break_current_ka": 38.55
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CAFA5-",
   "site_code": "CAFA",
   "voltage_kv": 11.0,
   "source_sheet": "D2.5",
   "source_row": 322,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.25,
   "three_phase_rms_break_current_ka": 13.66,
   "three_phase_dc_break_current_ka": 6.05,
   "three_phase_peak_break_current_ka": 25.37,
   "single_phase_initial_peak_current_ka": 2.23,
   "single_phase_rms_break_current_ka": 1.55,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.19
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CATY0J",
   "site_code": "CATY",
   "voltage_kv": 25.0,
   "source_sheet": "D2.5",
   "source_row": 294,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 8.66891429188223,
   "three_phase_rms_break_current_ka": 3.204293994002423,
   "three_phase_dc_break_current_ka": 1.4809034404713899,
   "three_phase_peak_break_current_ka": 6.010216302264004,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CATY0K",
   "site_code": "CATY",
   "voltage_kv": 25.0,
   "source_sheet": "D2.5",
   "source_row": 295,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 8.677574545920073,
   "three_phase_rms_break_current_ka": 3.204293994002423,
   "three_phase_dc_break_current_ka": 1.5068842025849232,
   "three_phase_peak_break_current_ka": 6.036197064377537,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CATY3-",
   "site_code": "CATY",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 150,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.19,
   "three_phase_rms_break_current_ka": 10.15,
   "three_phase_dc_break_current_ka": 5.94,
   "three_phase_peak_break_current_ka": 20.29,
   "single_phase_initial_peak_current_ka": 2.97,
   "single_phase_rms_break_current_ka": 2.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.91
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CCSS1-",
   "site_code": "CCSS",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 65,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.13,
   "three_phase_rms_break_current_ka": 13.25,
   "three_phase_dc_break_current_ka": 5.82,
   "three_phase_peak_break_current_ka": 24.57,
   "single_phase_initial_peak_current_ka": 41.92,
   "single_phase_rms_break_current_ka": 16.57,
   "single_phase_dc_break_current_ka": 5.4,
   "single_phase_peak_break_current_ka": 28.83
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CCSS3-",
   "site_code": "CCSS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 151,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.55,
   "three_phase_rms_break_current_ka": 15.63,
   "three_phase_dc_break_current_ka": 7.17,
   "three_phase_peak_break_current_ka": 29.27,
   "single_phase_initial_peak_current_ka": 3.01,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.95
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CHAP1-",
   "site_code": "CHAP",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 66,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.98,
   "three_phase_rms_break_current_ka": 14.45,
   "three_phase_dc_break_current_ka": 2.3,
   "three_phase_peak_break_current_ka": 22.73,
   "single_phase_initial_peak_current_ka": 37.39,
   "single_phase_rms_break_current_ka": 15.26,
   "single_phase_dc_break_current_ka": 2.84,
   "single_phase_peak_break_current_ka": 24.43
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CHAP3-",
   "site_code": "CHAP",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 152,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.01,
   "three_phase_rms_break_current_ka": 20.29,
   "three_phase_dc_break_current_ka": 5.86,
   "three_phase_peak_break_current_ka": 34.55,
   "single_phase_initial_peak_current_ka": 4.57,
   "single_phase_rms_break_current_ka": 3.17,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.48
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CHAP3B",
   "site_code": "CHAP",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 153,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.7,
   "three_phase_rms_break_current_ka": 13.35,
   "three_phase_dc_break_current_ka": 6.98,
   "three_phase_peak_break_current_ka": 25.87,
   "single_phase_initial_peak_current_ka": 4.54,
   "single_phase_rms_break_current_ka": 3.15,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.45
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CHAS3A",
   "site_code": "CHAS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 154,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.93,
   "three_phase_rms_break_current_ka": 15.8,
   "three_phase_dc_break_current_ka": 9.96,
   "three_phase_peak_break_current_ka": 32.31,
   "single_phase_initial_peak_current_ka": 8.61,
   "single_phase_rms_break_current_ka": 5.96,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 8.42
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CHAS3B",
   "site_code": "CHAS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 155,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.93,
   "three_phase_rms_break_current_ka": 15.8,
   "three_phase_dc_break_current_ka": 9.96,
   "three_phase_peak_break_current_ka": 32.31,
   "single_phase_initial_peak_current_ka": 8.61,
   "single_phase_rms_break_current_ka": 5.96,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 8.42
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CLOU1-",
   "site_code": "CLOU",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 67,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.29,
   "three_phase_rms_break_current_ka": 15.96,
   "three_phase_dc_break_current_ka": 3.84,
   "three_phase_peak_break_current_ka": 26.41,
   "single_phase_initial_peak_current_ka": 39.04,
   "single_phase_rms_break_current_ka": 16.07,
   "single_phase_dc_break_current_ka": 2.79,
   "single_phase_peak_break_current_ka": 25.52
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CLYM2-",
   "site_code": "CLYM",
   "voltage_kv": 275.0,
   "source_sheet": "D2.5",
   "source_row": 16,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 107.02,
   "three_phase_rms_break_current_ka": 40.41,
   "three_phase_dc_break_current_ka": 23.26,
   "three_phase_peak_break_current_ka": 80.42,
   "single_phase_initial_peak_current_ka": 98.22,
   "single_phase_rms_break_current_ka": 38.26,
   "single_phase_dc_break_current_ka": 20.77,
   "single_phase_peak_break_current_ka": 74.88
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CLYM3A",
   "site_code": "CLYM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 156,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.41,
   "three_phase_rms_break_current_ka": 12.84,
   "three_phase_dc_break_current_ka": 8.83,
   "three_phase_peak_break_current_ka": 26.99,
   "single_phase_initial_peak_current_ka": 5.33,
   "single_phase_rms_break_current_ka": 3.69,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.22
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CLYM3B",
   "site_code": "CLYM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 157,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.5,
   "three_phase_rms_break_current_ka": 14.09,
   "three_phase_dc_break_current_ka": 8.67,
   "three_phase_peak_break_current_ka": 28.59,
   "single_phase_initial_peak_current_ka": 5.35,
   "single_phase_rms_break_current_ka": 3.7,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.24
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CLYN2Q",
   "site_code": "CLYN",
   "voltage_kv": 275.0,
   "source_sheet": "D2.5",
   "source_row": 17,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.72,
   "three_phase_rms_break_current_ka": 7.62,
   "three_phase_dc_break_current_ka": 5.99,
   "three_phase_peak_break_current_ka": 16.78,
   "single_phase_initial_peak_current_ka": 18.27,
   "single_phase_rms_break_current_ka": 7.01,
   "single_phase_dc_break_current_ka": 5.96,
   "single_phase_peak_break_current_ka": 15.87
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CLYN3A",
   "site_code": "CLYN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 158,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.88,
   "three_phase_rms_break_current_ka": 18.21,
   "three_phase_dc_break_current_ka": 7.8,
   "three_phase_peak_break_current_ka": 33.54,
   "single_phase_initial_peak_current_ka": 3.0,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.94
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CLYN3B",
   "site_code": "CLYN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 159,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.97,
   "three_phase_rms_break_current_ka": 18.24,
   "three_phase_dc_break_current_ka": 7.81,
   "three_phase_peak_break_current_ka": 33.61,
   "single_phase_initial_peak_current_ka": 3.0,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.94
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CLYN3C",
   "site_code": "CLYN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 160,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.86,
   "three_phase_rms_break_current_ka": 18.2,
   "three_phase_dc_break_current_ka": 7.82,
   "three_phase_peak_break_current_ka": 33.56,
   "single_phase_initial_peak_current_ka": 3.0,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.94
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CLYN3D",
   "site_code": "CLYN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 161,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.89,
   "three_phase_rms_break_current_ka": 18.22,
   "three_phase_dc_break_current_ka": 7.73,
   "three_phase_peak_break_current_ka": 33.5,
   "single_phase_initial_peak_current_ka": 3.0,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.94
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CLYS2R",
   "site_code": "CLYS",
   "voltage_kv": 275.0,
   "source_sheet": "D2.5",
   "source_row": 18,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.89,
   "three_phase_rms_break_current_ka": 6.66,
   "three_phase_dc_break_current_ka": 5.31,
   "three_phase_peak_break_current_ka": 14.73,
   "single_phase_initial_peak_current_ka": 16.82,
   "single_phase_rms_break_current_ka": 6.42,
   "single_phase_dc_break_current_ka": 5.08,
   "single_phase_peak_break_current_ka": 14.15
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CLYS3A",
   "site_code": "CLYS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 162,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.58,
   "three_phase_rms_break_current_ka": 17.48,
   "three_phase_dc_break_current_ka": 7.67,
   "three_phase_peak_break_current_ka": 32.39,
   "single_phase_initial_peak_current_ka": 3.01,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.96
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CLYS3B",
   "site_code": "CLYS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 163,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.92,
   "three_phase_rms_break_current_ka": 17.13,
   "three_phase_dc_break_current_ka": 7.57,
   "three_phase_peak_break_current_ka": 31.79,
   "single_phase_initial_peak_current_ka": 3.01,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.96
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CLYS3C",
   "site_code": "CLYS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 164,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.4,
   "three_phase_rms_break_current_ka": 17.41,
   "three_phase_dc_break_current_ka": 7.47,
   "three_phase_peak_break_current_ka": 32.1,
   "single_phase_initial_peak_current_ka": 3.01,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.95
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "COAL1A",
   "site_code": "COAL",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 68,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.07,
   "three_phase_rms_break_current_ka": 14.22,
   "three_phase_dc_break_current_ka": 9.83,
   "three_phase_peak_break_current_ka": 29.93,
   "single_phase_initial_peak_current_ka": 49.77,
   "single_phase_rms_break_current_ka": 18.18,
   "single_phase_dc_break_current_ka": 11.24,
   "single_phase_peak_break_current_ka": 36.95
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "COAL1B",
   "site_code": "COAL",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 69,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.34,
   "three_phase_rms_break_current_ka": 15.37,
   "three_phase_dc_break_current_ka": 10.78,
   "three_phase_peak_break_current_ka": 32.51,
   "single_phase_initial_peak_current_ka": 51.93,
   "single_phase_rms_break_current_ka": 19.31,
   "single_phase_dc_break_current_ka": 12.65,
   "single_phase_peak_break_current_ka": 39.96
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "COAN3-",
   "site_code": "COAN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 165,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 102.48,
   "three_phase_rms_break_current_ka": 38.59,
   "three_phase_dc_break_current_ka": 14.93,
   "three_phase_peak_break_current_ka": 69.51,
   "single_phase_initial_peak_current_ka": 8.33,
   "single_phase_rms_break_current_ka": 5.77,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 8.17
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "COAT3-",
   "site_code": "COAT",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 166,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.68,
   "three_phase_rms_break_current_ka": 13.92,
   "three_phase_dc_break_current_ka": 11.81,
   "three_phase_peak_break_current_ka": 31.5,
   "single_phase_initial_peak_current_ka": 5.86,
   "single_phase_rms_break_current_ka": 4.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.74
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "COCK2-",
   "site_code": "COCK",
   "voltage_kv": 275.0,
   "source_sheet": "D2.5",
   "source_row": 19,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.05,
   "three_phase_rms_break_current_ka": 30.15,
   "three_phase_dc_break_current_ka": 14.54,
   "three_phase_peak_break_current_ka": 57.17,
   "single_phase_initial_peak_current_ka": 78.05,
   "single_phase_rms_break_current_ka": 30.55,
   "single_phase_dc_break_current_ka": 17.01,
   "single_phase_peak_break_current_ka": 60.22
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "COCK3-",
   "site_code": "COCK",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 167,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.04,
   "three_phase_rms_break_current_ka": 16.21,
   "three_phase_dc_break_current_ka": 11.38,
   "three_phase_peak_break_current_ka": 34.3,
   "single_phase_initial_peak_current_ka": 5.92,
   "single_phase_rms_break_current_ka": 4.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.81
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "COLD1-",
   "site_code": "COLD",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 70,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.43,
   "three_phase_rms_break_current_ka": 16.16,
   "three_phase_dc_break_current_ka": 7.43,
   "three_phase_peak_break_current_ka": 30.28,
   "single_phase_initial_peak_current_ka": 48.12,
   "single_phase_rms_break_current_ka": 19.14,
   "single_phase_dc_break_current_ka": 7.58,
   "single_phase_peak_break_current_ka": 34.66
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "COYL1-",
   "site_code": "COYL",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 71,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.58,
   "three_phase_rms_break_current_ka": 11.12,
   "three_phase_dc_break_current_ka": 8.23,
   "three_phase_peak_break_current_ka": 23.95,
   "single_phase_initial_peak_current_ka": 38.78,
   "single_phase_rms_break_current_ka": 14.1,
   "single_phase_dc_break_current_ka": 9.33,
   "single_phase_peak_break_current_ka": 29.27
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "COYL2-",
   "site_code": "COYL",
   "voltage_kv": 275.0,
   "source_sheet": "D2.5",
   "source_row": 20,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.34,
   "three_phase_rms_break_current_ka": 28.2,
   "three_phase_dc_break_current_ka": 15.21,
   "three_phase_peak_break_current_ka": 55.09,
   "single_phase_initial_peak_current_ka": 70.69,
   "single_phase_rms_break_current_ka": 27.66,
   "single_phase_dc_break_current_ka": 12.77,
   "single_phase_peak_break_current_ka": 51.89
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "COYL3-",
   "site_code": "COYL",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 168,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.42,
   "three_phase_rms_break_current_ka": 25.33,
   "three_phase_dc_break_current_ka": 7.73,
   "three_phase_peak_break_current_ka": 43.56,
   "single_phase_initial_peak_current_ka": 3.04,
   "single_phase_rms_break_current_ka": 2.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.99
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CRCK2-",
   "site_code": "CRCK",
   "voltage_kv": 275.0,
   "source_sheet": "D2.5",
   "source_row": 21,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.73,
   "three_phase_rms_break_current_ka": 13.25,
   "three_phase_dc_break_current_ka": 4.28,
   "three_phase_peak_break_current_ka": 23.02,
   "single_phase_initial_peak_current_ka": 32.01,
   "single_phase_rms_break_current_ka": 13.02,
   "single_phase_dc_break_current_ka": 4.18,
   "single_phase_peak_break_current_ka": 22.6
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CRDY3A",
   "site_code": "CRDY",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 169,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.63,
   "three_phase_rms_break_current_ka": 6.8,
   "three_phase_dc_break_current_ka": 0.58,
   "three_phase_peak_break_current_ka": 10.19,
   "single_phase_initial_peak_current_ka": 2.1,
   "single_phase_rms_break_current_ka": 1.45,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.05
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CRDY3B",
   "site_code": "CRDY",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 170,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.59,
   "three_phase_rms_break_current_ka": 6.79,
   "three_phase_dc_break_current_ka": 0.49,
   "three_phase_peak_break_current_ka": 10.09,
   "single_phase_initial_peak_current_ka": 2.1,
   "single_phase_rms_break_current_ka": 1.45,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.05
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CROO3J",
   "site_code": "CROO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 171,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.45,
   "three_phase_rms_break_current_ka": 11.42,
   "three_phase_dc_break_current_ka": 6.64,
   "three_phase_peak_break_current_ka": 22.79,
   "single_phase_initial_peak_current_ka": 2.99,
   "single_phase_rms_break_current_ka": 2.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.93
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CROO3K",
   "site_code": "CROO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 172,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.81,
   "three_phase_rms_break_current_ka": 13.43,
   "three_phase_dc_break_current_ka": 3.93,
   "three_phase_peak_break_current_ka": 22.92,
   "single_phase_initial_peak_current_ka": 3.02,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.96
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CRYR1-",
   "site_code": "CRYR",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 72,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.5,
   "three_phase_rms_break_current_ka": 6.87,
   "three_phase_dc_break_current_ka": 4.67,
   "three_phase_peak_break_current_ka": 14.38,
   "single_phase_initial_peak_current_ka": 17.07,
   "single_phase_rms_break_current_ka": 6.52,
   "single_phase_dc_break_current_ka": 5.33,
   "single_phase_peak_break_current_ka": 14.54
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CRYR1A",
   "site_code": "CRYR",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 73,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.72,
   "three_phase_rms_break_current_ka": 6.26,
   "three_phase_dc_break_current_ka": 4.87,
   "three_phase_peak_break_current_ka": 13.72,
   "single_phase_initial_peak_current_ka": 17.84,
   "single_phase_rms_break_current_ka": 6.72,
   "single_phase_dc_break_current_ka": 5.8,
   "single_phase_peak_break_current_ka": 15.3
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CRYR31",
   "site_code": "CRYR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 173,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.24,
   "three_phase_rms_break_current_ka": 13.52,
   "three_phase_dc_break_current_ka": 6.58,
   "three_phase_peak_break_current_ka": 25.69,
   "single_phase_initial_peak_current_ka": 2.98,
   "single_phase_rms_break_current_ka": 2.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.92
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CRYR32",
   "site_code": "CRYR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 174,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.52,
   "three_phase_rms_break_current_ka": 14.29,
   "three_phase_dc_break_current_ka": 6.61,
   "three_phase_peak_break_current_ka": 26.82,
   "single_phase_initial_peak_current_ka": 2.98,
   "single_phase_rms_break_current_ka": 2.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.92
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CUMB2-",
   "site_code": "CUMB",
   "voltage_kv": 275.0,
   "source_sheet": "D2.5",
   "source_row": 22,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.15,
   "three_phase_rms_break_current_ka": 24.99,
   "three_phase_dc_break_current_ka": 10.49,
   "three_phase_peak_break_current_ka": 45.83,
   "single_phase_initial_peak_current_ka": 54.95,
   "single_phase_rms_break_current_ka": 22.05,
   "single_phase_dc_break_current_ka": 8.6,
   "single_phase_peak_break_current_ka": 39.79
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CUMB3-",
   "site_code": "CUMB",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 175,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 70.17,
   "three_phase_rms_break_current_ka": 24.54,
   "three_phase_dc_break_current_ka": 13.65,
   "three_phase_peak_break_current_ka": 48.36,
   "single_phase_initial_peak_current_ka": 4.49,
   "single_phase_rms_break_current_ka": 3.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.4
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CUMH3-",
   "site_code": "CUMH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 176,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.75,
   "three_phase_rms_break_current_ka": 14.75,
   "three_phase_dc_break_current_ka": 4.36,
   "three_phase_peak_break_current_ka": 25.23,
   "single_phase_initial_peak_current_ka": 2.95,
   "single_phase_rms_break_current_ka": 2.05,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.89
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CUMW1-",
   "site_code": "CUMW",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 74,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.2,
   "three_phase_rms_break_current_ka": 12.47,
   "three_phase_dc_break_current_ka": 2.03,
   "three_phase_peak_break_current_ka": 19.66,
   "single_phase_initial_peak_current_ka": 34.64,
   "single_phase_rms_break_current_ka": 15.29,
   "single_phase_dc_break_current_ka": 2.22,
   "single_phase_peak_break_current_ka": 23.84
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CUMW3-",
   "site_code": "CUMW",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 177,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.94,
   "three_phase_rms_break_current_ka": 13.85,
   "three_phase_dc_break_current_ka": 5.11,
   "three_phase_peak_break_current_ka": 24.7,
   "single_phase_initial_peak_current_ka": 2.95,
   "single_phase_rms_break_current_ka": 2.04,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.89
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CUPA3-",
   "site_code": "CUPA",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 178,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.83,
   "three_phase_rms_break_current_ka": 14.5,
   "three_phase_dc_break_current_ka": 1.87,
   "three_phase_peak_break_current_ka": 22.37,
   "single_phase_initial_peak_current_ka": 4.43,
   "single_phase_rms_break_current_ka": 3.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.33
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CURR0J",
   "site_code": "CURR",
   "voltage_kv": 25.0,
   "source_sheet": "D2.5",
   "source_row": 296,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.328649646984562,
   "three_phase_rms_break_current_ka": 5.594524108447473,
   "three_phase_dc_break_current_ka": 3.9317553331813513,
   "three_phase_peak_break_current_ka": 11.847227523771119,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CURR0K",
   "site_code": "CURR",
   "voltage_kv": 25.0,
   "source_sheet": "D2.5",
   "source_row": 297,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.10348304200061,
   "three_phase_rms_break_current_ka": 5.50792156806903,
   "three_phase_dc_break_current_ka": 3.8884540629921296,
   "three_phase_peak_break_current_ka": 11.682682697052076,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CURR1A",
   "site_code": "CURR",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 75,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.66,
   "three_phase_rms_break_current_ka": 15.58,
   "three_phase_dc_break_current_ka": 10.21,
   "three_phase_peak_break_current_ka": 32.24,
   "single_phase_initial_peak_current_ka": 52.68,
   "single_phase_rms_break_current_ka": 19.48,
   "single_phase_dc_break_current_ka": 12.52,
   "single_phase_peak_break_current_ka": 40.07
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CURR1B",
   "site_code": "CURR",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 76,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.66,
   "three_phase_rms_break_current_ka": 15.58,
   "three_phase_dc_break_current_ka": 10.21,
   "three_phase_peak_break_current_ka": 32.24,
   "single_phase_initial_peak_current_ka": 52.68,
   "single_phase_rms_break_current_ka": 19.48,
   "single_phase_dc_break_current_ka": 12.52,
   "single_phase_peak_break_current_ka": 40.07
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CURR2-",
   "site_code": "CURR",
   "voltage_kv": 275.0,
   "source_sheet": "D2.5",
   "source_row": 23,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 73.7,
   "three_phase_rms_break_current_ka": 28.41,
   "three_phase_dc_break_current_ka": 11.13,
   "three_phase_peak_break_current_ka": 51.31,
   "single_phase_initial_peak_current_ka": 64.86,
   "single_phase_rms_break_current_ka": 25.8,
   "single_phase_dc_break_current_ka": 11.63,
   "single_phase_peak_break_current_ka": 48.11
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CURR3-",
   "site_code": "CURR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 179,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.1,
   "three_phase_rms_break_current_ka": 11.39,
   "three_phase_dc_break_current_ka": 9.68,
   "three_phase_peak_break_current_ka": 25.78,
   "single_phase_initial_peak_current_ka": 4.48,
   "single_phase_rms_break_current_ka": 3.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.39
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DALL2-",
   "site_code": "DALL",
   "voltage_kv": 275.0,
   "source_sheet": "D2.5",
   "source_row": 24,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.84,
   "three_phase_rms_break_current_ka": 18.27,
   "three_phase_dc_break_current_ka": 11.54,
   "three_phase_peak_break_current_ka": 37.38,
   "single_phase_initial_peak_current_ka": 49.81,
   "single_phase_rms_break_current_ka": 19.06,
   "single_phase_dc_break_current_ka": 8.95,
   "single_phase_peak_break_current_ka": 35.9
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DALM1-",
   "site_code": "DALM",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 77,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.84,
   "three_phase_rms_break_current_ka": 9.6,
   "three_phase_dc_break_current_ka": 7.51,
   "three_phase_peak_break_current_ka": 21.09,
   "single_phase_initial_peak_current_ka": 31.8,
   "single_phase_rms_break_current_ka": 11.67,
   "single_phase_dc_break_current_ka": 9.15,
   "single_phase_peak_break_current_ka": 25.65
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DALM3-",
   "site_code": "DALM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 180,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.08,
   "three_phase_rms_break_current_ka": 12.91,
   "three_phase_dc_break_current_ka": 7.83,
   "three_phase_peak_break_current_ka": 26.08,
   "single_phase_initial_peak_current_ka": 4.43,
   "single_phase_rms_break_current_ka": 3.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.34
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DEBS2-",
   "site_code": "DEBS",
   "voltage_kv": 275.0,
   "source_sheet": "D2.5",
   "source_row": 25,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.83,
   "three_phase_rms_break_current_ka": 25.41,
   "three_phase_dc_break_current_ka": 12.25,
   "three_phase_peak_break_current_ka": 48.18,
   "single_phase_initial_peak_current_ka": 64.86,
   "single_phase_rms_break_current_ka": 25.86,
   "single_phase_dc_break_current_ka": 12.32,
   "single_phase_peak_break_current_ka": 48.89
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DENN2-",
   "site_code": "DENN",
   "voltage_kv": 275.0,
   "source_sheet": "D2.5",
   "source_row": 26,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 117.92,
   "three_phase_rms_break_current_ka": 44.94,
   "three_phase_dc_break_current_ka": 25.45,
   "three_phase_peak_break_current_ka": 89.0,
   "single_phase_initial_peak_current_ka": 110.54,
   "single_phase_rms_break_current_ka": 43.14,
   "single_phase_dc_break_current_ka": 23.38,
   "single_phase_peak_break_current_ka": 84.39
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DESA3-",
   "site_code": "DESA",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 181,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.89,
   "three_phase_rms_break_current_ka": 11.51,
   "three_phase_dc_break_current_ka": 5.35,
   "three_phase_peak_break_current_ka": 21.63,
   "single_phase_initial_peak_current_ka": 2.28,
   "single_phase_rms_break_current_ka": 1.58,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.23
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DEVM0J",
   "site_code": "DEVM",
   "voltage_kv": 25.0,
   "source_sheet": "D2.5",
   "source_row": 298,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 7.335235170054196,
   "three_phase_rms_break_current_ka": 2.6327172275046933,
   "three_phase_dc_break_current_ka": 2.25166604983954,
   "three_phase_peak_break_current_ka": 5.975575286112627,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DEVM0K",
   "site_code": "DEVM",
   "voltage_kv": 25.0,
   "source_sheet": "D2.5",
   "source_row": 299,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 7.335235170054196,
   "three_phase_rms_break_current_ka": 2.6327172275046933,
   "three_phase_dc_break_current_ka": 2.25166604983954,
   "three_phase_peak_break_current_ka": 5.975575286112627,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DEVM1-",
   "site_code": "DEVM",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 78,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.05,
   "three_phase_rms_break_current_ka": 13.9,
   "three_phase_dc_break_current_ka": 7.9,
   "three_phase_peak_break_current_ka": 27.55,
   "single_phase_initial_peak_current_ka": 43.55,
   "single_phase_rms_break_current_ka": 16.72,
   "single_phase_dc_break_current_ka": 9.17,
   "single_phase_peak_break_current_ka": 32.82
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DEVM3-",
   "site_code": "DEVM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 182,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.3,
   "three_phase_rms_break_current_ka": 16.58,
   "three_phase_dc_break_current_ka": 9.37,
   "three_phase_peak_break_current_ka": 32.82,
   "single_phase_initial_peak_current_ka": 3.01,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.95
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DEVO1-",
   "site_code": "DEVO",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 79,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.97,
   "three_phase_rms_break_current_ka": 9.38,
   "three_phase_dc_break_current_ka": 1.41,
   "three_phase_peak_break_current_ka": 14.68,
   "single_phase_initial_peak_current_ka": 22.18,
   "single_phase_rms_break_current_ka": 9.48,
   "single_phase_dc_break_current_ka": 2.01,
   "single_phase_peak_break_current_ka": 15.42
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DEVO3-",
   "site_code": "DEVO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 183,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.12,
   "three_phase_rms_break_current_ka": 18.56,
   "three_phase_dc_break_current_ka": 3.23,
   "three_phase_peak_break_current_ka": 29.48,
   "single_phase_initial_peak_current_ka": 4.52,
   "single_phase_rms_break_current_ka": 3.13,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.43
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DEWP3-",
   "site_code": "DEWP",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 184,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.25,
   "three_phase_rms_break_current_ka": 15.97,
   "three_phase_dc_break_current_ka": 12.91,
   "three_phase_peak_break_current_ka": 35.48,
   "single_phase_initial_peak_current_ka": 7.82,
   "single_phase_rms_break_current_ka": 5.41,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 7.66
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DONO1-",
   "site_code": "DONO",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 80,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.64,
   "three_phase_rms_break_current_ka": 13.87,
   "three_phase_dc_break_current_ka": 6.03,
   "three_phase_peak_break_current_ka": 25.65,
   "single_phase_initial_peak_current_ka": 43.99,
   "single_phase_rms_break_current_ka": 17.24,
   "single_phase_dc_break_current_ka": 5.92,
   "single_phase_peak_break_current_ka": 30.31
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DONO3A",
   "site_code": "DONO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 185,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.88,
   "three_phase_rms_break_current_ka": 16.57,
   "three_phase_dc_break_current_ka": 7.61,
   "three_phase_peak_break_current_ka": 31.05,
   "single_phase_initial_peak_current_ka": 3.02,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.96
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DOWX3-",
   "site_code": null,
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 186,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.77,
   "three_phase_rms_break_current_ka": 15.34,
   "three_phase_dc_break_current_ka": 2.64,
   "three_phase_peak_break_current_ka": 24.34,
   "single_phase_initial_peak_current_ka": 2.92,
   "single_phase_rms_break_current_ka": 2.02,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.86
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DRCR3-",
   "site_code": "DRCR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 187,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.23,
   "three_phase_rms_break_current_ka": 13.82,
   "three_phase_dc_break_current_ka": 4.26,
   "three_phase_peak_break_current_ka": 23.82,
   "single_phase_initial_peak_current_ka": 4.46,
   "single_phase_rms_break_current_ka": 3.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.38
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DRUM3-",
   "site_code": "DRUM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 188,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.32,
   "three_phase_rms_break_current_ka": 14.49,
   "three_phase_dc_break_current_ka": 11.57,
   "three_phase_peak_break_current_ka": 32.06,
   "single_phase_initial_peak_current_ka": 5.83,
   "single_phase_rms_break_current_ka": 4.04,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.71
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DUMF1-",
   "site_code": "DUMF",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 81,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.4,
   "three_phase_rms_break_current_ka": 8.26,
   "three_phase_dc_break_current_ka": 0.59,
   "three_phase_peak_break_current_ka": 12.27,
   "single_phase_initial_peak_current_ka": 23.98,
   "single_phase_rms_break_current_ka": 9.87,
   "single_phase_dc_break_current_ka": 1.03,
   "single_phase_peak_break_current_ka": 14.99
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DUMF3A",
   "site_code": "DUMF",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 189,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.98,
   "three_phase_rms_break_current_ka": 14.4,
   "three_phase_dc_break_current_ka": 2.13,
   "three_phase_peak_break_current_ka": 22.49,
   "single_phase_initial_peak_current_ka": 4.43,
   "single_phase_rms_break_current_ka": 3.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.34
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DUMF3B",
   "site_code": "DUMF",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 190,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.17,
   "three_phase_rms_break_current_ka": 13.79,
   "three_phase_dc_break_current_ka": 2.23,
   "three_phase_peak_break_current_ka": 21.72,
   "single_phase_initial_peak_current_ka": 4.45,
   "single_phase_rms_break_current_ka": 3.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.36
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DUMF3I",
   "site_code": "DUMF",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 191,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.63,
   "three_phase_rms_break_current_ka": 7.0,
   "three_phase_dc_break_current_ka": 1.88,
   "three_phase_peak_break_current_ka": 11.78,
   "single_phase_initial_peak_current_ka": 1.52,
   "single_phase_rms_break_current_ka": 1.05,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.49
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DUNB3A",
   "site_code": "DUNB",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 192,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.95,
   "three_phase_rms_break_current_ka": 12.94,
   "three_phase_dc_break_current_ka": 3.6,
   "three_phase_peak_break_current_ka": 21.89,
   "single_phase_initial_peak_current_ka": 3.08,
   "single_phase_rms_break_current_ka": 2.14,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.02
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DUNB3B",
   "site_code": "DUNB",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 193,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.89,
   "three_phase_rms_break_current_ka": 16.31,
   "three_phase_dc_break_current_ka": 5.45,
   "three_phase_peak_break_current_ka": 28.51,
   "single_phase_initial_peak_current_ka": 4.57,
   "single_phase_rms_break_current_ka": 3.17,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.49
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DUNE1-",
   "site_code": "DUNE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 82,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.79,
   "three_phase_rms_break_current_ka": 12.89,
   "three_phase_dc_break_current_ka": 3.38,
   "three_phase_peak_break_current_ka": 21.61,
   "single_phase_initial_peak_current_ka": 31.67,
   "single_phase_rms_break_current_ka": 12.64,
   "single_phase_dc_break_current_ka": 3.89,
   "single_phase_peak_break_current_ka": 21.76
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DUNE3-",
   "site_code": "DUNE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 194,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.01,
   "three_phase_rms_break_current_ka": 17.48,
   "three_phase_dc_break_current_ka": 7.45,
   "three_phase_peak_break_current_ka": 32.18,
   "single_phase_initial_peak_current_ka": 4.55,
   "single_phase_rms_break_current_ka": 3.15,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.45
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DUNF3-",
   "site_code": "DUNF",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 195,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.63,
   "three_phase_rms_break_current_ka": 14.77,
   "three_phase_dc_break_current_ka": 4.31,
   "three_phase_peak_break_current_ka": 25.21,
   "single_phase_initial_peak_current_ka": 4.47,
   "single_phase_rms_break_current_ka": 3.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.38
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DUNH3-",
   "site_code": "DUNH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 196,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 68.92,
   "three_phase_rms_break_current_ka": 22.16,
   "three_phase_dc_break_current_ka": 10.15,
   "three_phase_peak_break_current_ka": 41.49,
   "single_phase_initial_peak_current_ka": 4.53,
   "single_phase_rms_break_current_ka": 3.14,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.44
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "EAST5-",
   "site_code": "EAST",
   "voltage_kv": 11.0,
   "source_sheet": "D2.5",
   "source_row": 323,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.63,
   "three_phase_rms_break_current_ka": 11.47,
   "three_phase_dc_break_current_ka": 2.85,
   "three_phase_peak_break_current_ka": 19.07,
   "single_phase_initial_peak_current_ka": 1.14,
   "single_phase_rms_break_current_ka": 0.79,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.11
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ECCF0J",
   "site_code": "ECCF",
   "voltage_kv": 25.0,
   "source_sheet": "D2.5",
   "source_row": 300,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.847746206513174,
   "three_phase_rms_break_current_ka": 5.300075471160764,
   "three_phase_dc_break_current_ka": 1.2643970895252803,
   "three_phase_peak_break_current_ka": 8.755516832260673,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ECCF0K",
   "site_code": "ECCF",
   "voltage_kv": 25.0,
   "source_sheet": "D2.5",
   "source_row": 301,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.147302994931884,
   "three_phase_rms_break_current_ka": 6.382607225891313,
   "three_phase_dc_break_current_ka": 2.6586979896182266,
   "three_phase_peak_break_current_ka": 11.69134295108992,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ECCL1-",
   "site_code": "ECCL",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 83,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.15,
   "three_phase_rms_break_current_ka": 16.31,
   "three_phase_dc_break_current_ka": 8.37,
   "three_phase_peak_break_current_ka": 31.43,
   "single_phase_initial_peak_current_ka": 50.12,
   "single_phase_rms_break_current_ka": 19.54,
   "single_phase_dc_break_current_ka": 10.32,
   "single_phase_peak_break_current_ka": 37.94
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ECCL3-",
   "site_code": "ECCL",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 197,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.21,
   "three_phase_rms_break_current_ka": 17.1,
   "three_phase_dc_break_current_ka": 5.27,
   "three_phase_peak_break_current_ka": 29.45,
   "single_phase_initial_peak_current_ka": 5.32,
   "single_phase_rms_break_current_ka": 3.66,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.18
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "EERH2-",
   "site_code": "EERH",
   "voltage_kv": 275.0,
   "source_sheet": "D2.5",
   "source_row": 27,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 85.4,
   "three_phase_rms_break_current_ka": 32.46,
   "three_phase_dc_break_current_ka": 17.85,
   "three_phase_peak_break_current_ka": 63.75,
   "single_phase_initial_peak_current_ka": 69.49,
   "single_phase_rms_break_current_ka": 27.41,
   "single_phase_dc_break_current_ka": 12.5,
   "single_phase_peak_break_current_ka": 51.26
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "EERH3-",
   "site_code": "EERH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 198,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.63,
   "three_phase_rms_break_current_ka": 17.59,
   "three_phase_dc_break_current_ka": 14.2,
   "three_phase_peak_break_current_ka": 39.08,
   "single_phase_initial_peak_current_ka": 5.93,
   "single_phase_rms_break_current_ka": 4.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.81
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "EKIL3A",
   "site_code": "EKIL",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 199,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.19,
   "three_phase_rms_break_current_ka": 12.38,
   "three_phase_dc_break_current_ka": 9.74,
   "three_phase_peak_break_current_ka": 27.25,
   "single_phase_initial_peak_current_ka": 5.32,
   "single_phase_rms_break_current_ka": 3.68,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.2
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "EKIL3B",
   "site_code": "EKIL",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 200,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.64,
   "three_phase_rms_break_current_ka": 11.52,
   "three_phase_dc_break_current_ka": 9.44,
   "three_phase_peak_break_current_ka": 25.73,
   "single_phase_initial_peak_current_ka": 5.32,
   "single_phase_rms_break_current_ka": 3.68,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.21
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "EKIS2-",
   "site_code": "EKIS",
   "voltage_kv": 275.0,
   "source_sheet": "D2.5",
   "source_row": 28,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 79.3,
   "three_phase_rms_break_current_ka": 30.6,
   "three_phase_dc_break_current_ka": 15.33,
   "three_phase_peak_break_current_ka": 58.6,
   "single_phase_initial_peak_current_ka": 73.68,
   "single_phase_rms_break_current_ka": 29.63,
   "single_phase_dc_break_current_ka": 11.83,
   "single_phase_peak_break_current_ka": 53.73
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "EKIS3A",
   "site_code": "EKIS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 201,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.77,
   "three_phase_rms_break_current_ka": 16.21,
   "three_phase_dc_break_current_ka": 7.05,
   "three_phase_peak_break_current_ka": 29.98,
   "single_phase_initial_peak_current_ka": 5.5,
   "single_phase_rms_break_current_ka": 3.81,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.38
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "EKIS3B",
   "site_code": "EKIS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 202,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.11,
   "three_phase_rms_break_current_ka": 15.32,
   "three_phase_dc_break_current_ka": 7.59,
   "three_phase_peak_break_current_ka": 29.25,
   "single_phase_initial_peak_current_ka": 5.44,
   "single_phase_rms_break_current_ka": 3.77,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.33
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ELDE3-",
   "site_code": "ELDE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 203,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.12,
   "three_phase_rms_break_current_ka": 15.33,
   "three_phase_dc_break_current_ka": 5.23,
   "three_phase_peak_break_current_ka": 26.9,
   "single_phase_initial_peak_current_ka": 3.01,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.95
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ELVA0J",
   "site_code": "ELVA",
   "voltage_kv": 25.0,
   "source_sheet": "D2.5",
   "source_row": 302,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.99548920789858,
   "three_phase_rms_break_current_ka": 5.64648563267454,
   "three_phase_dc_break_current_ka": 6.789639165669999,
   "three_phase_peak_break_current_ka": 14.77439338856252,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ELVA0K",
   "site_code": "ELVA",
   "voltage_kv": 25.0,
   "source_sheet": "D2.5",
   "source_row": 303,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.99548920789858,
   "three_phase_rms_break_current_ka": 5.64648563267454,
   "three_phase_dc_break_current_ka": 6.789639165669999,
   "three_phase_peak_break_current_ka": 14.77439338856252,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ELVA2Q",
   "site_code": "ELVA",
   "voltage_kv": 275.0,
   "source_sheet": "D2.5",
   "source_row": 29,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.41,
   "three_phase_rms_break_current_ka": 7.8,
   "three_phase_dc_break_current_ka": 6.96,
   "three_phase_peak_break_current_ka": 17.99,
   "single_phase_initial_peak_current_ka": 18.25,
   "single_phase_rms_break_current_ka": 7.13,
   "single_phase_dc_break_current_ka": 5.66,
   "single_phase_peak_break_current_ka": 15.75
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ELVA2R",
   "site_code": "ELVA",
   "voltage_kv": 275.0,
   "source_sheet": "D2.5",
   "source_row": 30,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.62,
   "three_phase_rms_break_current_ka": 6.84,
   "three_phase_dc_break_current_ka": 6.51,
   "three_phase_peak_break_current_ka": 16.19,
   "single_phase_initial_peak_current_ka": 17.56,
   "single_phase_rms_break_current_ka": 6.58,
   "single_phase_dc_break_current_ka": 6.18,
   "single_phase_peak_break_current_ka": 15.49
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ERSK3-",
   "site_code": "ERSK",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 204,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.63,
   "three_phase_rms_break_current_ka": 12.9,
   "three_phase_dc_break_current_ka": 5.33,
   "three_phase_peak_break_current_ka": 23.57,
   "single_phase_initial_peak_current_ka": 3.0,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.94
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "EWEH3-",
   "site_code": "EWEH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 205,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.47,
   "three_phase_rms_break_current_ka": 11.73,
   "three_phase_dc_break_current_ka": 4.16,
   "three_phase_peak_break_current_ka": 20.74,
   "single_phase_initial_peak_current_ka": 2.28,
   "single_phase_rms_break_current_ka": 1.58,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.24
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FIGS2-",
   "site_code": "FIGS",
   "voltage_kv": 275.0,
   "source_sheet": "D2.5",
   "source_row": 31,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 101.74,
   "three_phase_rms_break_current_ka": 39.15,
   "three_phase_dc_break_current_ka": 22.21,
   "three_phase_peak_break_current_ka": 77.58,
   "single_phase_initial_peak_current_ka": 103.3,
   "single_phase_rms_break_current_ka": 40.23,
   "single_phase_dc_break_current_ka": 22.05,
   "single_phase_peak_break_current_ka": 78.94
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FINN3-",
   "site_code": "FINN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 206,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.02,
   "three_phase_rms_break_current_ka": 11.11,
   "three_phase_dc_break_current_ka": 6.0,
   "three_phase_peak_break_current_ka": 21.72,
   "single_phase_initial_peak_current_ka": 4.4,
   "single_phase_rms_break_current_ka": 3.05,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.31
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GALA0J",
   "site_code": "GALA",
   "voltage_kv": 25.0,
   "source_sheet": "D2.5",
   "source_row": 304,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.57824096585589,
   "three_phase_rms_break_current_ka": 3.4900823772512877,
   "three_phase_dc_break_current_ka": 2.7799415461480477,
   "three_phase_peak_break_current_ka": 7.716286347719348,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GALA0K",
   "site_code": "GALA",
   "voltage_kv": 25.0,
   "source_sheet": "D2.5",
   "source_row": 305,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.57824096585589,
   "three_phase_rms_break_current_ka": 3.4900823772512877,
   "three_phase_dc_break_current_ka": 2.7799415461480477,
   "three_phase_peak_break_current_ka": 7.716286347719348,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GALA1-",
   "site_code": "GALA",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 84,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.44,
   "three_phase_rms_break_current_ka": 14.85,
   "three_phase_dc_break_current_ka": 3.67,
   "three_phase_peak_break_current_ka": 24.67,
   "single_phase_initial_peak_current_ka": 35.82,
   "single_phase_rms_break_current_ka": 14.56,
   "single_phase_dc_break_current_ka": 3.6,
   "single_phase_peak_break_current_ka": 24.2
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GALA3-",
   "site_code": "GALA",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 207,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.9,
   "three_phase_rms_break_current_ka": 23.53,
   "three_phase_dc_break_current_ka": 6.7,
   "three_phase_peak_break_current_ka": 39.98,
   "single_phase_initial_peak_current_ka": 4.97,
   "single_phase_rms_break_current_ka": 3.45,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.87
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GALN1Q",
   "site_code": "GALN",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 85,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.55,
   "three_phase_rms_break_current_ka": 13.46,
   "three_phase_dc_break_current_ka": 5.94,
   "three_phase_peak_break_current_ka": 24.97,
   "single_phase_initial_peak_current_ka": 37.21,
   "single_phase_rms_break_current_ka": 14.61,
   "single_phase_dc_break_current_ka": 6.25,
   "single_phase_peak_break_current_ka": 26.92
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GALN1R",
   "site_code": "GALN",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 86,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.05,
   "three_phase_rms_break_current_ka": 15.53,
   "three_phase_dc_break_current_ka": 6.35,
   "three_phase_peak_break_current_ka": 28.32,
   "single_phase_initial_peak_current_ka": 42.12,
   "single_phase_rms_break_current_ka": 16.53,
   "single_phase_dc_break_current_ka": 6.72,
   "single_phase_peak_break_current_ka": 30.1
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GARC2-",
   "site_code": "GARC",
   "voltage_kv": 275.0,
   "source_sheet": "D2.5",
   "source_row": 32,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 105.27,
   "three_phase_rms_break_current_ka": 40.23,
   "three_phase_dc_break_current_ka": 22.24,
   "three_phase_peak_break_current_ka": 79.14,
   "single_phase_initial_peak_current_ka": 99.7,
   "single_phase_rms_break_current_ka": 39.67,
   "single_phase_dc_break_current_ka": 17.11,
   "single_phase_peak_break_current_ka": 73.21
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GAWH1Q",
   "site_code": "GAWH",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 87,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.79,
   "three_phase_rms_break_current_ka": 12.51,
   "three_phase_dc_break_current_ka": 4.79,
   "three_phase_peak_break_current_ka": 22.48,
   "single_phase_initial_peak_current_ka": 38.77,
   "single_phase_rms_break_current_ka": 15.62,
   "single_phase_dc_break_current_ka": 4.14,
   "single_phase_peak_break_current_ka": 26.24
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GAWH3-",
   "site_code": "GAWH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 208,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.79,
   "three_phase_rms_break_current_ka": 12.86,
   "three_phase_dc_break_current_ka": 7.6,
   "three_phase_peak_break_current_ka": 25.79,
   "single_phase_initial_peak_current_ka": 2.27,
   "single_phase_rms_break_current_ka": 1.58,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.23
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GHCO3-",
   "site_code": null,
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 209,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.54,
   "three_phase_rms_break_current_ka": 10.77,
   "three_phase_dc_break_current_ka": 8.26,
   "three_phase_peak_break_current_ka": 23.49,
   "single_phase_initial_peak_current_ka": 6.8,
   "single_phase_rms_break_current_ka": 4.71,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 6.67
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GIFF3A",
   "site_code": "GIFF",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 210,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.53,
   "three_phase_rms_break_current_ka": 8.96,
   "three_phase_dc_break_current_ka": 7.43,
   "three_phase_peak_break_current_ka": 20.1,
   "single_phase_initial_peak_current_ka": 5.14,
   "single_phase_rms_break_current_ka": 3.53,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GIFF3B",
   "site_code": "GIFF",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 211,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.53,
   "three_phase_rms_break_current_ka": 8.96,
   "three_phase_dc_break_current_ka": 7.43,
   "three_phase_peak_break_current_ka": 20.1,
   "single_phase_initial_peak_current_ka": 5.14,
   "single_phase_rms_break_current_ka": 3.53,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GLAP3-",
   "site_code": "GLAP",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 212,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.14,
   "three_phase_rms_break_current_ka": 4.27,
   "three_phase_dc_break_current_ka": 0.99,
   "three_phase_peak_break_current_ka": 7.02,
   "single_phase_initial_peak_current_ka": 1.27,
   "single_phase_rms_break_current_ka": 0.87,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.23
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GLGL1A",
   "site_code": "GLGL",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 88,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.49,
   "three_phase_rms_break_current_ka": 17.71,
   "three_phase_dc_break_current_ka": 6.23,
   "three_phase_peak_break_current_ka": 31.28,
   "single_phase_initial_peak_current_ka": 44.69,
   "single_phase_rms_break_current_ka": 17.56,
   "single_phase_dc_break_current_ka": 5.97,
   "single_phase_peak_break_current_ka": 30.8
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GLGL1B",
   "site_code": "GLGL",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 89,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.49,
   "three_phase_rms_break_current_ka": 17.71,
   "three_phase_dc_break_current_ka": 6.23,
   "three_phase_peak_break_current_ka": 31.28,
   "single_phase_initial_peak_current_ka": 44.69,
   "single_phase_rms_break_current_ka": 17.56,
   "single_phase_dc_break_current_ka": 5.97,
   "single_phase_peak_break_current_ka": 30.8
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GLGL3-",
   "site_code": "GLGL",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 213,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.39,
   "three_phase_rms_break_current_ka": 18.23,
   "three_phase_dc_break_current_ka": 9.98,
   "three_phase_peak_break_current_ka": 35.76,
   "single_phase_initial_peak_current_ka": 4.5,
   "single_phase_rms_break_current_ka": 3.12,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.41
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GLLE1-",
   "site_code": "GLLE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 90,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.8,
   "three_phase_rms_break_current_ka": 13.78,
   "three_phase_dc_break_current_ka": 2.63,
   "three_phase_peak_break_current_ka": 22.12,
   "single_phase_initial_peak_current_ka": 30.9,
   "single_phase_rms_break_current_ka": 12.76,
   "single_phase_dc_break_current_ka": 1.76,
   "single_phase_peak_break_current_ka": 19.8
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GLLE5-",
   "site_code": "GLLE",
   "voltage_kv": 11.0,
   "source_sheet": "D2.5",
   "source_row": 324,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.71,
   "three_phase_rms_break_current_ka": 16.67,
   "three_phase_dc_break_current_ka": 7.54,
   "three_phase_peak_break_current_ka": 31.11,
   "single_phase_initial_peak_current_ka": 2.3,
   "single_phase_rms_break_current_ka": 1.6,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.26
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GLLU3-",
   "site_code": "GLLU",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 214,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 59.51,
   "three_phase_rms_break_current_ka": 22.67,
   "three_phase_dc_break_current_ka": 0.7,
   "three_phase_peak_break_current_ka": 32.76,
   "single_phase_initial_peak_current_ka": 4.71,
   "single_phase_rms_break_current_ka": 3.26,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.61
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GLNI1-",
   "site_code": "GLNI",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 91,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.07,
   "three_phase_rms_break_current_ka": 23.98,
   "three_phase_dc_break_current_ka": 8.89,
   "three_phase_peak_break_current_ka": 42.8,
   "single_phase_initial_peak_current_ka": 66.9,
   "single_phase_rms_break_current_ka": 27.02,
   "single_phase_dc_break_current_ka": 8.59,
   "single_phase_peak_break_current_ka": 46.8
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GLNI3-",
   "site_code": "GLNI",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 215,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.76,
   "three_phase_rms_break_current_ka": 16.81,
   "three_phase_dc_break_current_ka": 7.55,
   "three_phase_peak_break_current_ka": 31.33,
   "single_phase_initial_peak_current_ka": 4.5,
   "single_phase_rms_break_current_ka": 3.12,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.42
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GLRO0J",
   "site_code": "GLRO",
   "voltage_kv": 25.0,
   "source_sheet": "D2.5",
   "source_row": 306,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.580315696824105,
   "three_phase_rms_break_current_ka": 6.373946971853468,
   "three_phase_dc_break_current_ka": 5.421319027690585,
   "three_phase_peak_break_current_ka": 14.436643481086593,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GLRO0K",
   "site_code": "GLRO",
   "voltage_kv": 25.0,
   "source_sheet": "D2.5",
   "source_row": 307,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.580315696824105,
   "three_phase_rms_break_current_ka": 6.373946971853468,
   "three_phase_dc_break_current_ka": 5.421319027690585,
   "three_phase_peak_break_current_ka": 14.436643481086593,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GLRO2-",
   "site_code": "GLRO",
   "voltage_kv": 275.0,
   "source_sheet": "D2.5",
   "source_row": 33,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.83,
   "three_phase_rms_break_current_ka": 9.98,
   "three_phase_dc_break_current_ka": 7.99,
   "three_phase_peak_break_current_ka": 22.1,
   "single_phase_initial_peak_current_ka": 28.41,
   "single_phase_rms_break_current_ka": 10.67,
   "single_phase_dc_break_current_ka": 7.96,
   "single_phase_peak_break_current_ka": 23.06
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GLRO3A",
   "site_code": "GLRO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 216,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.69,
   "three_phase_rms_break_current_ka": 12.73,
   "three_phase_dc_break_current_ka": 8.52,
   "three_phase_peak_break_current_ka": 26.53,
   "single_phase_initial_peak_current_ka": 5.46,
   "single_phase_rms_break_current_ka": 3.77,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.34
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GLRO3B",
   "site_code": "GLRO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 217,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.8,
   "three_phase_rms_break_current_ka": 12.99,
   "three_phase_dc_break_current_ka": 10.2,
   "three_phase_peak_break_current_ka": 28.57,
   "single_phase_initial_peak_current_ka": 5.47,
   "single_phase_rms_break_current_ka": 3.78,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.35
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GNSH1-",
   "site_code": "GNSH",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 92,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.37,
   "three_phase_rms_break_current_ka": 9.65,
   "three_phase_dc_break_current_ka": 1.62,
   "three_phase_peak_break_current_ka": 15.27,
   "single_phase_initial_peak_current_ka": 25.21,
   "single_phase_rms_break_current_ka": 10.3,
   "single_phase_dc_break_current_ka": 2.33,
   "single_phase_peak_break_current_ka": 16.89
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GORG3-",
   "site_code": "GORG",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 218,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.91,
   "three_phase_rms_break_current_ka": 10.67,
   "three_phase_dc_break_current_ka": 5.23,
   "three_phase_peak_break_current_ka": 20.31,
   "single_phase_initial_peak_current_ka": 2.98,
   "single_phase_rms_break_current_ka": 2.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.92
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GOVA3-",
   "site_code": "GOVA",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 219,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.15,
   "three_phase_rms_break_current_ka": 11.33,
   "three_phase_dc_break_current_ka": 6.03,
   "three_phase_peak_break_current_ka": 22.05,
   "single_phase_initial_peak_current_ka": 4.4,
   "single_phase_rms_break_current_ka": 3.05,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.31
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GRMO2-",
   "site_code": "GRMO",
   "voltage_kv": 275.0,
   "source_sheet": "D2.5",
   "source_row": 34,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.16,
   "three_phase_rms_break_current_ka": 23.82,
   "three_phase_dc_break_current_ka": 10.09,
   "three_phase_peak_break_current_ka": 43.78,
   "single_phase_initial_peak_current_ka": 51.62,
   "single_phase_rms_break_current_ka": 20.7,
   "single_phase_dc_break_current_ka": 8.73,
   "single_phase_peak_break_current_ka": 38.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GRMO3A",
   "site_code": "GRMO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 220,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.88,
   "three_phase_rms_break_current_ka": 15.63,
   "three_phase_dc_break_current_ka": 9.67,
   "three_phase_peak_break_current_ka": 31.77,
   "single_phase_initial_peak_current_ka": 5.92,
   "single_phase_rms_break_current_ka": 4.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.79
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GRMO3C",
   "site_code": "GRMO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 221,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.98,
   "three_phase_rms_break_current_ka": 15.65,
   "three_phase_dc_break_current_ka": 9.82,
   "three_phase_peak_break_current_ka": 31.96,
   "single_phase_initial_peak_current_ka": 5.92,
   "single_phase_rms_break_current_ka": 4.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.8
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GRNA1-",
   "site_code": "GRNA",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 93,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.54,
   "three_phase_rms_break_current_ka": 17.37,
   "three_phase_dc_break_current_ka": 7.21,
   "three_phase_peak_break_current_ka": 31.77,
   "single_phase_initial_peak_current_ka": 52.05,
   "single_phase_rms_break_current_ka": 20.2,
   "single_phase_dc_break_current_ka": 8.24,
   "single_phase_peak_break_current_ka": 36.81
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "HAGH3-",
   "site_code": "HAGH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 222,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.39,
   "three_phase_rms_break_current_ka": 13.59,
   "three_phase_dc_break_current_ka": 1.7,
   "three_phase_peak_break_current_ka": 20.92,
   "single_phase_initial_peak_current_ka": 2.79,
   "single_phase_rms_break_current_ka": 1.93,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.73
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "HAGR3-",
   "site_code": "HAGR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 223,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.34,
   "three_phase_rms_break_current_ka": 11.16,
   "three_phase_dc_break_current_ka": 4.95,
   "three_phase_peak_break_current_ka": 20.73,
   "single_phase_initial_peak_current_ka": 2.99,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.94
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "HARB1-",
   "site_code": "HARB",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 94,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.31,
   "three_phase_rms_break_current_ka": 8.9,
   "three_phase_dc_break_current_ka": 8.19,
   "three_phase_peak_break_current_ka": 20.77,
   "single_phase_initial_peak_current_ka": 27.8,
   "single_phase_rms_break_current_ka": 10.13,
   "single_phase_dc_break_current_ka": 9.48,
   "single_phase_peak_break_current_ka": 23.81
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "HAWI1-",
   "site_code": "HAWI",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 95,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.9,
   "three_phase_rms_break_current_ka": 9.82,
   "three_phase_dc_break_current_ka": 0.61,
   "three_phase_peak_break_current_ka": 14.51,
   "single_phase_initial_peak_current_ka": 22.79,
   "single_phase_rms_break_current_ka": 9.57,
   "single_phase_dc_break_current_ka": 1.91,
   "single_phase_peak_break_current_ka": 15.44
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "HAWI3-",
   "site_code": "HAWI",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 224,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.03,
   "three_phase_rms_break_current_ka": 14.21,
   "three_phase_dc_break_current_ka": 1.89,
   "three_phase_peak_break_current_ka": 21.98,
   "single_phase_initial_peak_current_ka": 4.71,
   "single_phase_rms_break_current_ka": 3.26,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.62
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "HELE1Q",
   "site_code": "HELE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 96,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.56,
   "three_phase_rms_break_current_ka": 8.62,
   "three_phase_dc_break_current_ka": 0.11,
   "three_phase_peak_break_current_ka": 12.29,
   "single_phase_initial_peak_current_ka": 18.81,
   "single_phase_rms_break_current_ka": 8.62,
   "single_phase_dc_break_current_ka": 0.37,
   "single_phase_peak_break_current_ka": 12.57
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "HELE1R",
   "site_code": "HELE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 97,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.56,
   "three_phase_rms_break_current_ka": 8.62,
   "three_phase_dc_break_current_ka": 0.11,
   "three_phase_peak_break_current_ka": 12.29,
   "single_phase_initial_peak_current_ka": 18.81,
   "single_phase_rms_break_current_ka": 8.62,
   "single_phase_dc_break_current_ka": 0.37,
   "single_phase_peak_break_current_ka": 12.57
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "HELE3-",
   "site_code": "HELE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 225,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.71,
   "three_phase_rms_break_current_ka": 11.29,
   "three_phase_dc_break_current_ka": 1.08,
   "three_phase_peak_break_current_ka": 17.04,
   "single_phase_initial_peak_current_ka": 2.98,
   "single_phase_rms_break_current_ka": 2.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.92
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "HUNE1-",
   "site_code": "HUNE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 98,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.1,
   "three_phase_rms_break_current_ka": 14.04,
   "three_phase_dc_break_current_ka": 8.36,
   "three_phase_peak_break_current_ka": 28.22,
   "single_phase_initial_peak_current_ka": 43.86,
   "single_phase_rms_break_current_ka": 16.61,
   "single_phase_dc_break_current_ka": 10.19,
   "single_phase_peak_break_current_ka": 33.68
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "HUNF3-",
   "site_code": "HUNF",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 226,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.72,
   "three_phase_rms_break_current_ka": 15.6,
   "three_phase_dc_break_current_ka": 6.05,
   "three_phase_peak_break_current_ka": 28.12,
   "single_phase_initial_peak_current_ka": 3.06,
   "single_phase_rms_break_current_ka": 2.12,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "INKE3-",
   "site_code": "INKE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 227,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.83,
   "three_phase_rms_break_current_ka": 12.9,
   "three_phase_dc_break_current_ka": 2.96,
   "three_phase_peak_break_current_ka": 21.2,
   "single_phase_initial_peak_current_ka": 4.41,
   "single_phase_rms_break_current_ka": 3.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.32
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "INVR2-",
   "site_code": null,
   "voltage_kv": 275.0,
   "source_sheet": "D2.5",
   "source_row": 35,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.76,
   "three_phase_rms_break_current_ka": 16.13,
   "three_phase_dc_break_current_ka": 7.34,
   "three_phase_peak_break_current_ka": 30.14,
   "single_phase_initial_peak_current_ka": 36.83,
   "single_phase_rms_break_current_ka": 14.71,
   "single_phase_dc_break_current_ka": 5.65,
   "single_phase_peak_break_current_ka": 26.45
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "INWI0J",
   "site_code": "INWI",
   "voltage_kv": 25.0,
   "source_sheet": "D2.5",
   "source_row": 308,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.543599949704513,
   "three_phase_rms_break_current_ka": 3.412140090910688,
   "three_phase_dc_break_current_ka": 2.9098453567157136,
   "three_phase_peak_break_current_ka": 7.733606855795037,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "INWI0K",
   "site_code": "INWI",
   "voltage_kv": 25.0,
   "source_sheet": "D2.5",
   "source_row": 309,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.543599949704513,
   "three_phase_rms_break_current_ka": 3.412140090910688,
   "three_phase_dc_break_current_ka": 2.9098453567157136,
   "three_phase_peak_break_current_ka": 7.733606855795037,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "JOHN3-",
   "site_code": "JOHN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 228,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.21,
   "three_phase_rms_break_current_ka": 13.86,
   "three_phase_dc_break_current_ka": 7.22,
   "three_phase_peak_break_current_ka": 26.81,
   "single_phase_initial_peak_current_ka": 3.0,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.94
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KAIM2-",
   "site_code": "KAIM",
   "voltage_kv": 275.0,
   "source_sheet": "D2.5",
   "source_row": 36,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.39,
   "three_phase_rms_break_current_ka": 29.71,
   "three_phase_dc_break_current_ka": 12.88,
   "three_phase_peak_break_current_ka": 54.9,
   "single_phase_initial_peak_current_ka": 71.44,
   "single_phase_rms_break_current_ka": 28.32,
   "single_phase_dc_break_current_ka": 11.95,
   "single_phase_peak_break_current_ka": 52.01
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KAIM3-",
   "site_code": "KAIM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 229,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.61,
   "three_phase_rms_break_current_ka": 16.98,
   "three_phase_dc_break_current_ka": 8.29,
   "three_phase_peak_break_current_ka": 32.31,
   "single_phase_initial_peak_current_ka": 5.84,
   "single_phase_rms_break_current_ka": 4.04,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.71
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KEIH3-",
   "site_code": "KEIH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 230,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.43,
   "three_phase_rms_break_current_ka": 11.11,
   "three_phase_dc_break_current_ka": 0.01,
   "three_phase_peak_break_current_ka": 15.71,
   "single_phase_initial_peak_current_ka": 3.55,
   "single_phase_rms_break_current_ka": 2.44,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.45
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KEOO1-",
   "site_code": "KEOO",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 99,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.53,
   "three_phase_rms_break_current_ka": 13.22,
   "three_phase_dc_break_current_ka": 2.65,
   "three_phase_peak_break_current_ka": 21.35,
   "single_phase_initial_peak_current_ka": 31.76,
   "single_phase_rms_break_current_ka": 12.93,
   "single_phase_dc_break_current_ka": 2.1,
   "single_phase_peak_break_current_ka": 20.39
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KEOO5-",
   "site_code": "KEOO",
   "voltage_kv": 11.0,
   "source_sheet": "D2.5",
   "source_row": 325,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.29,
   "three_phase_rms_break_current_ka": 16.64,
   "three_phase_dc_break_current_ka": 5.83,
   "three_phase_peak_break_current_ka": 29.36,
   "single_phase_initial_peak_current_ka": 2.26,
   "single_phase_rms_break_current_ka": 1.56,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.21
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KIER3-",
   "site_code": "KIER",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 231,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.17,
   "three_phase_rms_break_current_ka": 13.28,
   "three_phase_dc_break_current_ka": 5.54,
   "three_phase_peak_break_current_ka": 24.32,
   "single_phase_initial_peak_current_ka": 4.49,
   "single_phase_rms_break_current_ka": 3.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.4
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KILB3-",
   "site_code": "KILB",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 232,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.34,
   "three_phase_rms_break_current_ka": 12.65,
   "three_phase_dc_break_current_ka": 5.1,
   "three_phase_peak_break_current_ka": 22.98,
   "single_phase_initial_peak_current_ka": 2.99,
   "single_phase_rms_break_current_ka": 2.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.93
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KILB5-",
   "site_code": "KILB",
   "voltage_kv": 11.0,
   "source_sheet": "D2.5",
   "source_row": 326,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.34,
   "three_phase_rms_break_current_ka": 10.38,
   "three_phase_dc_break_current_ka": 4.02,
   "three_phase_peak_break_current_ka": 18.69,
   "single_phase_initial_peak_current_ka": 2.98,
   "single_phase_rms_break_current_ka": 2.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.92
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KILG2-",
   "site_code": "KILG",
   "voltage_kv": 275.0,
   "source_sheet": "D2.5",
   "source_row": 37,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.26,
   "three_phase_rms_break_current_ka": 9.18,
   "three_phase_dc_break_current_ka": 3.54,
   "three_phase_peak_break_current_ka": 16.52,
   "single_phase_initial_peak_current_ka": 28.35,
   "single_phase_rms_break_current_ka": 11.27,
   "single_phase_dc_break_current_ka": 4.51,
   "single_phase_peak_break_current_ka": 20.44
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KILS1-",
   "site_code": "KILS",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 100,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.15,
   "three_phase_rms_break_current_ka": 9.55,
   "three_phase_dc_break_current_ka": 4.7,
   "three_phase_peak_break_current_ka": 18.21,
   "single_phase_initial_peak_current_ka": 23.94,
   "single_phase_rms_break_current_ka": 9.44,
   "single_phase_dc_break_current_ka": 5.61,
   "single_phase_peak_break_current_ka": 18.97
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KILS2-",
   "site_code": "KILS",
   "voltage_kv": 275.0,
   "source_sheet": "D2.5",
   "source_row": 38,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 84.23,
   "three_phase_rms_break_current_ka": 31.32,
   "three_phase_dc_break_current_ka": 19.45,
   "three_phase_peak_break_current_ka": 63.75,
   "single_phase_initial_peak_current_ka": 85.02,
   "single_phase_rms_break_current_ka": 32.46,
   "single_phase_dc_break_current_ka": 20.69,
   "single_phase_peak_break_current_ka": 66.59
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KILS3-",
   "site_code": "KILS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 233,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.2,
   "three_phase_rms_break_current_ka": 17.09,
   "three_phase_dc_break_current_ka": 10.41,
   "three_phase_peak_break_current_ka": 34.57,
   "single_phase_initial_peak_current_ka": 5.99,
   "single_phase_rms_break_current_ka": 4.15,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.88
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KILT3A",
   "site_code": "KILT",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 234,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.31,
   "three_phase_rms_break_current_ka": 14.19,
   "three_phase_dc_break_current_ka": 9.31,
   "three_phase_peak_break_current_ka": 29.37,
   "single_phase_initial_peak_current_ka": 3.0,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.95
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KILT3B",
   "site_code": "KILT",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 235,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.74,
   "three_phase_rms_break_current_ka": 16.01,
   "three_phase_dc_break_current_ka": 9.1,
   "three_phase_peak_break_current_ka": 31.74,
   "single_phase_initial_peak_current_ka": 3.05,
   "single_phase_rms_break_current_ka": 2.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.99
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KILW1Q",
   "site_code": "KILW",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 101,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.52,
   "three_phase_rms_break_current_ka": 10.04,
   "three_phase_dc_break_current_ka": 2.06,
   "three_phase_peak_break_current_ka": 16.26,
   "single_phase_initial_peak_current_ka": 25.15,
   "single_phase_rms_break_current_ka": 10.26,
   "single_phase_dc_break_current_ka": 1.96,
   "single_phase_peak_break_current_ka": 16.47
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KILW1R",
   "site_code": "KILW",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 102,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.02,
   "three_phase_rms_break_current_ka": 10.27,
   "three_phase_dc_break_current_ka": 1.98,
   "three_phase_peak_break_current_ka": 16.51,
   "single_phase_initial_peak_current_ka": 26.55,
   "single_phase_rms_break_current_ka": 10.75,
   "single_phase_dc_break_current_ka": 2.47,
   "single_phase_peak_break_current_ka": 17.68
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KILW3-",
   "site_code": "KILW",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 236,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.29,
   "three_phase_rms_break_current_ka": 13.86,
   "three_phase_dc_break_current_ka": 5.35,
   "three_phase_peak_break_current_ka": 24.96,
   "single_phase_initial_peak_current_ka": 4.49,
   "single_phase_rms_break_current_ka": 3.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.4
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KINC2-",
   "site_code": "KINC",
   "voltage_kv": 275.0,
   "source_sheet": "D2.5",
   "source_row": 39,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 103.51,
   "three_phase_rms_break_current_ka": 39.69,
   "three_phase_dc_break_current_ka": 23.38,
   "three_phase_peak_break_current_ka": 79.51,
   "single_phase_initial_peak_current_ka": 105.0,
   "single_phase_rms_break_current_ka": 40.69,
   "single_phase_dc_break_current_ka": 23.48,
   "single_phase_peak_break_current_ka": 81.02
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KINN2A",
   "site_code": "KINN",
   "voltage_kv": 275.0,
   "source_sheet": "D2.5",
   "source_row": 40,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 95.63,
   "three_phase_rms_break_current_ka": 36.61,
   "three_phase_dc_break_current_ka": 22.05,
   "three_phase_peak_break_current_ka": 73.81,
   "single_phase_initial_peak_current_ka": 96.09,
   "single_phase_rms_break_current_ka": 37.17,
   "single_phase_dc_break_current_ka": 21.8,
   "single_phase_peak_break_current_ka": 74.37
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KINN2B",
   "site_code": "KINN",
   "voltage_kv": 275.0,
   "source_sheet": "D2.5",
   "source_row": 41,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 100.86,
   "three_phase_rms_break_current_ka": 38.73,
   "three_phase_dc_break_current_ka": 22.61,
   "three_phase_peak_break_current_ka": 77.38,
   "single_phase_initial_peak_current_ka": 101.44,
   "single_phase_rms_break_current_ka": 39.81,
   "single_phase_dc_break_current_ka": 20.92,
   "single_phase_peak_break_current_ka": 77.22
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KLBG1-",
   "site_code": "KLBG",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 103,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.25,
   "three_phase_rms_break_current_ka": 7.49,
   "three_phase_dc_break_current_ka": 5.32,
   "three_phase_peak_break_current_ka": 15.91,
   "single_phase_initial_peak_current_ka": 22.12,
   "single_phase_rms_break_current_ka": 8.23,
   "single_phase_dc_break_current_ka": 5.36,
   "single_phase_peak_break_current_ka": 17.01
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KLBG2-",
   "site_code": "KLBG",
   "voltage_kv": 275.0,
   "source_sheet": "D2.5",
   "source_row": 42,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 99.94,
   "three_phase_rms_break_current_ka": 38.58,
   "three_phase_dc_break_current_ka": 21.1,
   "three_phase_peak_break_current_ka": 75.66,
   "single_phase_initial_peak_current_ka": 101.49,
   "single_phase_rms_break_current_ka": 39.73,
   "single_phase_dc_break_current_ka": 20.43,
   "single_phase_peak_break_current_ka": 76.62
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KYPE1-",
   "site_code": "KYPE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 104,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.05,
   "three_phase_rms_break_current_ka": 10.88,
   "three_phase_dc_break_current_ka": 2.91,
   "three_phase_peak_break_current_ka": 18.29,
   "single_phase_initial_peak_current_ka": 32.8,
   "single_phase_rms_break_current_ka": 13.64,
   "single_phase_dc_break_current_ka": 4.07,
   "single_phase_peak_break_current_ka": 23.37
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KYPE3-",
   "site_code": "KYPE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 237,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.78,
   "three_phase_rms_break_current_ka": 13.63,
   "three_phase_dc_break_current_ka": 8.12,
   "three_phase_peak_break_current_ka": 27.39,
   "single_phase_initial_peak_current_ka": 3.03,
   "single_phase_rms_break_current_ka": 2.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.97
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LAMB2-",
   "site_code": "LAMB",
   "voltage_kv": 275.0,
   "source_sheet": "D2.5",
   "source_row": 43,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 69.98,
   "three_phase_rms_break_current_ka": 26.85,
   "three_phase_dc_break_current_ka": 13.42,
   "three_phase_peak_break_current_ka": 51.39,
   "single_phase_initial_peak_current_ka": 62.25,
   "single_phase_rms_break_current_ka": 24.66,
   "single_phase_dc_break_current_ka": 11.9,
   "single_phase_peak_break_current_ka": 46.77
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LEGR2-",
   "site_code": "LEGR",
   "voltage_kv": 275.0,
   "source_sheet": "D2.5",
   "source_row": 44,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.81,
   "three_phase_rms_break_current_ka": 20.23,
   "three_phase_dc_break_current_ka": 9.6,
   "three_phase_peak_break_current_ka": 38.21,
   "single_phase_initial_peak_current_ka": 52.47,
   "single_phase_rms_break_current_ka": 20.58,
   "single_phase_dc_break_current_ka": 10.0,
   "single_phase_peak_break_current_ka": 39.11
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LETH1-",
   "site_code": "LETH",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 105,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.96,
   "three_phase_rms_break_current_ka": 18.2,
   "three_phase_dc_break_current_ka": 8.57,
   "three_phase_peak_break_current_ka": 34.3,
   "single_phase_initial_peak_current_ka": 48.16,
   "single_phase_rms_break_current_ka": 18.79,
   "single_phase_dc_break_current_ka": 8.74,
   "single_phase_peak_break_current_ka": 35.31
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LEVE3-",
   "site_code": "LEVE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 238,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.13,
   "three_phase_rms_break_current_ka": 16.66,
   "three_phase_dc_break_current_ka": 2.19,
   "three_phase_peak_break_current_ka": 25.75,
   "single_phase_initial_peak_current_ka": 3.03,
   "single_phase_rms_break_current_ka": 2.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.97
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LING3-",
   "site_code": "LING",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 239,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.36,
   "three_phase_rms_break_current_ka": 21.75,
   "three_phase_dc_break_current_ka": 4.66,
   "three_phase_peak_break_current_ka": 35.41,
   "single_phase_initial_peak_current_ka": 4.58,
   "single_phase_rms_break_current_ka": 3.18,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.49
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LINM3-",
   "site_code": "LINM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 240,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 67.99,
   "three_phase_rms_break_current_ka": 23.55,
   "three_phase_dc_break_current_ka": 6.56,
   "three_phase_peak_break_current_ka": 39.86,
   "single_phase_initial_peak_current_ka": 4.51,
   "single_phase_rms_break_current_ka": 3.13,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.42
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MAHI1-",
   "site_code": "MAHI",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 106,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.47,
   "three_phase_rms_break_current_ka": 12.92,
   "three_phase_dc_break_current_ka": 5.45,
   "three_phase_peak_break_current_ka": 23.72,
   "single_phase_initial_peak_current_ka": 43.63,
   "single_phase_rms_break_current_ka": 16.11,
   "single_phase_dc_break_current_ka": 8.22,
   "single_phase_peak_break_current_ka": 31.01
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MAHI1B",
   "site_code": "MAHI",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 107,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.47,
   "three_phase_rms_break_current_ka": 12.92,
   "three_phase_dc_break_current_ka": 5.45,
   "three_phase_peak_break_current_ka": 23.72,
   "single_phase_initial_peak_current_ka": 43.63,
   "single_phase_rms_break_current_ka": 16.11,
   "single_phase_dc_break_current_ka": 8.22,
   "single_phase_peak_break_current_ka": 31.01
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MAHI2-",
   "site_code": "MAHI",
   "voltage_kv": 275.0,
   "source_sheet": "D2.5",
   "source_row": 45,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.11,
   "three_phase_rms_break_current_ka": 10.17,
   "three_phase_dc_break_current_ka": 4.17,
   "three_phase_peak_break_current_ka": 18.55,
   "single_phase_initial_peak_current_ka": 31.83,
   "single_phase_rms_break_current_ka": 12.35,
   "single_phase_dc_break_current_ka": 5.62,
   "single_phase_peak_break_current_ka": 23.09
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MAHI3-",
   "site_code": "MAHI",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 241,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.19,
   "three_phase_rms_break_current_ka": 15.76,
   "three_phase_dc_break_current_ka": 6.84,
   "three_phase_peak_break_current_ka": 29.14,
   "single_phase_initial_peak_current_ka": 3.01,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.95
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MARM0J",
   "site_code": null,
   "voltage_kv": 25.0,
   "source_sheet": "D2.5",
   "source_row": 310,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 8.816138610525584,
   "three_phase_rms_break_current_ka": 3.2475952641916446,
   "three_phase_dc_break_current_ka": 1.8099930939094766,
   "three_phase_peak_break_current_ka": 6.399927733967001,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MARM0K",
   "site_code": null,
   "voltage_kv": 25.0,
   "source_sheet": "D2.5",
   "source_row": 311,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 8.824798864563428,
   "three_phase_rms_break_current_ka": 3.2475952641916446,
   "three_phase_dc_break_current_ka": 1.818653347947321,
   "three_phase_peak_break_current_ka": 6.41724824204269,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MAYB1-",
   "site_code": "MAYB",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 108,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.67,
   "three_phase_rms_break_current_ka": 7.23,
   "three_phase_dc_break_current_ka": 0.58,
   "three_phase_peak_break_current_ka": 10.81,
   "single_phase_initial_peak_current_ka": 19.17,
   "single_phase_rms_break_current_ka": 7.85,
   "single_phase_dc_break_current_ka": 0.79,
   "single_phase_peak_break_current_ka": 11.9
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MAYB3-",
   "site_code": "MAYB",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 242,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.34,
   "three_phase_rms_break_current_ka": 10.81,
   "three_phase_dc_break_current_ka": 1.46,
   "three_phase_peak_break_current_ka": 16.75,
   "single_phase_initial_peak_current_ka": 1.55,
   "single_phase_rms_break_current_ka": 1.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.52
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MEAD1-",
   "site_code": "MEAD",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 109,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.31,
   "three_phase_rms_break_current_ka": 10.74,
   "three_phase_dc_break_current_ka": 2.16,
   "three_phase_peak_break_current_ka": 17.35,
   "single_phase_initial_peak_current_ka": 26.39,
   "single_phase_rms_break_current_ka": 10.72,
   "single_phase_dc_break_current_ka": 2.04,
   "single_phase_peak_break_current_ka": 17.2
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MIDM1-",
   "site_code": "MIDM",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 110,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.72,
   "three_phase_rms_break_current_ka": 11.4,
   "three_phase_dc_break_current_ka": 1.8,
   "three_phase_peak_break_current_ka": 17.91,
   "single_phase_initial_peak_current_ka": 33.23,
   "single_phase_rms_break_current_ka": 14.17,
   "single_phase_dc_break_current_ka": 2.76,
   "single_phase_peak_break_current_ka": 22.8
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MIDM3-",
   "site_code": "MIDM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 243,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.43,
   "three_phase_rms_break_current_ka": 12.39,
   "three_phase_dc_break_current_ka": 4.84,
   "three_phase_peak_break_current_ka": 22.36,
   "single_phase_initial_peak_current_ka": 1.51,
   "single_phase_rms_break_current_ka": 1.05,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.48
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MINN3-",
   "site_code": "MINN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 244,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.82,
   "three_phase_rms_break_current_ka": 6.33,
   "three_phase_dc_break_current_ka": 0.67,
   "three_phase_peak_break_current_ka": 9.62,
   "single_phase_initial_peak_current_ka": 2.16,
   "single_phase_rms_break_current_ka": 1.44,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.04
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MOFF1-",
   "site_code": "MOFF",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 111,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.87,
   "three_phase_rms_break_current_ka": 9.97,
   "three_phase_dc_break_current_ka": 7.02,
   "three_phase_peak_break_current_ka": 21.12,
   "single_phase_initial_peak_current_ka": 34.08,
   "single_phase_rms_break_current_ka": 12.53,
   "single_phase_dc_break_current_ka": 8.51,
   "single_phase_peak_break_current_ka": 26.23
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MOFF1A",
   "site_code": "MOFF",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 112,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.71,
   "three_phase_rms_break_current_ka": 7.49,
   "three_phase_dc_break_current_ka": 6.18,
   "three_phase_peak_break_current_ka": 16.77,
   "single_phase_initial_peak_current_ka": 23.84,
   "single_phase_rms_break_current_ka": 8.81,
   "single_phase_dc_break_current_ka": 6.03,
   "single_phase_peak_break_current_ka": 18.49
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MOFF3-",
   "site_code": "MOFF",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 245,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.47,
   "three_phase_rms_break_current_ka": 11.58,
   "three_phase_dc_break_current_ka": 7.79,
   "three_phase_peak_break_current_ka": 24.17,
   "single_phase_initial_peak_current_ka": 3.02,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.96
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MOSM1A",
   "site_code": "MOSM",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 113,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.38,
   "three_phase_rms_break_current_ka": 23.96,
   "three_phase_dc_break_current_ka": 10.46,
   "three_phase_peak_break_current_ka": 44.34,
   "single_phase_initial_peak_current_ka": 71.06,
   "single_phase_rms_break_current_ka": 28.18,
   "single_phase_dc_break_current_ka": 12.63,
   "single_phase_peak_break_current_ka": 52.48
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MOSM1B",
   "site_code": "MOSM",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 114,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.38,
   "three_phase_rms_break_current_ka": 23.96,
   "three_phase_dc_break_current_ka": 10.46,
   "three_phase_peak_break_current_ka": 44.34,
   "single_phase_initial_peak_current_ka": 71.06,
   "single_phase_rms_break_current_ka": 28.18,
   "single_phase_dc_break_current_ka": 12.63,
   "single_phase_peak_break_current_ka": 52.48
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MOSM3Q",
   "site_code": "MOSM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 246,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.44,
   "three_phase_rms_break_current_ka": 12.06,
   "three_phase_dc_break_current_ka": 2.06,
   "three_phase_peak_break_current_ka": 19.12,
   "single_phase_initial_peak_current_ka": 2.23,
   "single_phase_rms_break_current_ka": 1.54,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.18
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MOSM3R",
   "site_code": "MOSM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 247,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.44,
   "three_phase_rms_break_current_ka": 12.06,
   "three_phase_dc_break_current_ka": 2.06,
   "three_phase_peak_break_current_ka": 19.12,
   "single_phase_initial_peak_current_ka": 2.23,
   "single_phase_rms_break_current_ka": 1.54,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.18
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NEAR2Q",
   "site_code": "NEAR",
   "voltage_kv": 275.0,
   "source_sheet": "D2.5",
   "source_row": 46,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.08,
   "three_phase_rms_break_current_ka": 20.31,
   "three_phase_dc_break_current_ka": 9.74,
   "three_phase_peak_break_current_ka": 38.47,
   "single_phase_initial_peak_current_ka": 52.74,
   "single_phase_rms_break_current_ka": 20.65,
   "single_phase_dc_break_current_ka": 10.21,
   "single_phase_peak_break_current_ka": 39.42
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NEAR3A",
   "site_code": "NEAR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 248,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.69,
   "three_phase_rms_break_current_ka": 11.68,
   "three_phase_dc_break_current_ka": 7.01,
   "three_phase_peak_break_current_ka": 23.53,
   "single_phase_initial_peak_current_ka": 5.3,
   "single_phase_rms_break_current_ka": 3.66,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.17
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NEAR3B",
   "site_code": "NEAR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 249,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.79,
   "three_phase_rms_break_current_ka": 11.72,
   "three_phase_dc_break_current_ka": 7.01,
   "three_phase_peak_break_current_ka": 23.59,
   "single_phase_initial_peak_current_ka": 5.3,
   "single_phase_rms_break_current_ka": 3.66,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.17
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NECU1-",
   "site_code": "NECU",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 115,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.25,
   "three_phase_rms_break_current_ka": 15.66,
   "three_phase_dc_break_current_ka": 10.91,
   "three_phase_peak_break_current_ka": 33.05,
   "single_phase_initial_peak_current_ka": 50.5,
   "single_phase_rms_break_current_ka": 18.42,
   "single_phase_dc_break_current_ka": 11.41,
   "single_phase_peak_break_current_ka": 37.47
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NECU1B",
   "site_code": "NECU",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 116,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.84,
   "three_phase_rms_break_current_ka": 18.98,
   "three_phase_dc_break_current_ka": 10.29,
   "three_phase_peak_break_current_ka": 37.13,
   "single_phase_initial_peak_current_ka": 57.36,
   "single_phase_rms_break_current_ka": 21.64,
   "single_phase_dc_break_current_ka": 11.43,
   "single_phase_peak_break_current_ka": 42.03
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NECU1C",
   "site_code": "NECU",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 117,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.63,
   "three_phase_rms_break_current_ka": 16.87,
   "three_phase_dc_break_current_ka": 10.56,
   "three_phase_peak_break_current_ka": 34.42,
   "single_phase_initial_peak_current_ka": 48.95,
   "single_phase_rms_break_current_ka": 18.39,
   "single_phase_dc_break_current_ka": 11.74,
   "single_phase_peak_break_current_ka": 37.75
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NECU2-",
   "site_code": "NECU",
   "voltage_kv": 275.0,
   "source_sheet": "D2.5",
   "source_row": 47,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.29,
   "three_phase_rms_break_current_ka": 23.48,
   "three_phase_dc_break_current_ka": 11.97,
   "three_phase_peak_break_current_ka": 45.17,
   "single_phase_initial_peak_current_ka": 57.41,
   "single_phase_rms_break_current_ka": 22.36,
   "single_phase_dc_break_current_ka": 11.7,
   "single_phase_peak_break_current_ka": 43.32
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NEIL1-",
   "site_code": "NEIL",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 118,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.12,
   "three_phase_rms_break_current_ka": 19.19,
   "three_phase_dc_break_current_ka": 12.03,
   "three_phase_peak_break_current_ka": 39.17,
   "single_phase_initial_peak_current_ka": 66.04,
   "single_phase_rms_break_current_ka": 24.81,
   "single_phase_dc_break_current_ka": 14.74,
   "single_phase_peak_break_current_ka": 49.83
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NEIL2-",
   "site_code": "NEIL",
   "voltage_kv": 275.0,
   "source_sheet": "D2.5",
   "source_row": 48,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 86.8,
   "three_phase_rms_break_current_ka": 32.62,
   "three_phase_dc_break_current_ka": 19.5,
   "three_phase_peak_break_current_ka": 65.63,
   "single_phase_initial_peak_current_ka": 84.52,
   "single_phase_rms_break_current_ka": 32.63,
   "single_phase_dc_break_current_ka": 19.51,
   "single_phase_peak_break_current_ka": 65.66
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NEIL4R",
   "site_code": "NEIL",
   "voltage_kv": 400.0,
   "source_sheet": "D2.5",
   "source_row": 3,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 68.43,
   "three_phase_rms_break_current_ka": 25.75,
   "three_phase_dc_break_current_ka": 13.92,
   "three_phase_peak_break_current_ka": 50.34,
   "single_phase_initial_peak_current_ka": 62.31,
   "single_phase_rms_break_current_ka": 24.34,
   "single_phase_dc_break_current_ka": 13.28,
   "single_phase_peak_break_current_ka": 47.71
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NETH3-",
   "site_code": null,
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 250,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.75,
   "three_phase_rms_break_current_ka": 16.84,
   "three_phase_dc_break_current_ka": 4.62,
   "three_phase_peak_break_current_ka": 28.43,
   "single_phase_initial_peak_current_ka": 5.8,
   "single_phase_rms_break_current_ka": 4.02,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.69
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NETS1-",
   "site_code": "NETS",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 119,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.88,
   "three_phase_rms_break_current_ka": 8.59,
   "three_phase_dc_break_current_ka": 0.25,
   "three_phase_peak_break_current_ka": 12.4,
   "single_phase_initial_peak_current_ka": 19.17,
   "single_phase_rms_break_current_ka": 8.35,
   "single_phase_dc_break_current_ka": 0.67,
   "single_phase_peak_break_current_ka": 12.48
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NETS3-",
   "site_code": "NETS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 251,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.73,
   "three_phase_rms_break_current_ka": 11.79,
   "three_phase_dc_break_current_ka": 1.67,
   "three_phase_peak_break_current_ka": 18.33,
   "single_phase_initial_peak_current_ka": 4.53,
   "single_phase_rms_break_current_ka": 3.13,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.43
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NOKY1-",
   "site_code": "NOKY",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 120,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.55,
   "three_phase_rms_break_current_ka": 16.53,
   "three_phase_dc_break_current_ka": 9.9,
   "three_phase_peak_break_current_ka": 33.28,
   "single_phase_initial_peak_current_ka": 47.63,
   "single_phase_rms_break_current_ka": 18.02,
   "single_phase_dc_break_current_ka": 10.54,
   "single_phase_peak_break_current_ka": 36.02
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "OLDH1-",
   "site_code": "OLDH",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 121,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.64,
   "three_phase_rms_break_current_ka": 8.56,
   "three_phase_dc_break_current_ka": 8.31,
   "three_phase_peak_break_current_ka": 20.42,
   "single_phase_initial_peak_current_ka": 27.53,
   "single_phase_rms_break_current_ka": 9.92,
   "single_phase_dc_break_current_ka": 10.59,
   "single_phase_peak_break_current_ka": 24.62
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "OLDH4-",
   "site_code": "OLDH",
   "voltage_kv": 400.0,
   "source_sheet": "D2.5",
   "source_row": 4,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 88.7,
   "three_phase_rms_break_current_ka": 34.59,
   "three_phase_dc_break_current_ka": 15.41,
   "three_phase_peak_break_current_ka": 64.33,
   "single_phase_initial_peak_current_ka": 114.21,
   "single_phase_rms_break_current_ka": 43.92,
   "single_phase_dc_break_current_ka": 27.58,
   "single_phase_peak_break_current_ka": 89.69
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "OLDT2-",
   "site_code": "OLDT",
   "voltage_kv": 275.0,
   "source_sheet": "D2.5",
   "source_row": 49,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.28,
   "three_phase_rms_break_current_ka": 17.5,
   "three_phase_dc_break_current_ka": 7.37,
   "three_phase_peak_break_current_ka": 32.13,
   "single_phase_initial_peak_current_ka": 42.2,
   "single_phase_rms_break_current_ka": 16.81,
   "single_phase_dc_break_current_ka": 7.46,
   "single_phase_peak_break_current_ka": 31.24
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "PAIS3-",
   "site_code": "PAIS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 252,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.92,
   "three_phase_rms_break_current_ka": 13.85,
   "three_phase_dc_break_current_ka": 6.54,
   "three_phase_peak_break_current_ka": 26.13,
   "single_phase_initial_peak_current_ka": 3.0,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.94
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "PART3-",
   "site_code": "PART",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 253,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.47,
   "three_phase_rms_break_current_ka": 13.04,
   "three_phase_dc_break_current_ka": 4.29,
   "three_phase_peak_break_current_ka": 22.73,
   "single_phase_initial_peak_current_ka": 2.99,
   "single_phase_rms_break_current_ka": 2.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.93
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "PLEC2-",
   "site_code": "PLEC",
   "voltage_kv": 275.0,
   "source_sheet": "D2.5",
   "source_row": 50,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 99.08,
   "three_phase_rms_break_current_ka": 38.3,
   "three_phase_dc_break_current_ka": 18.65,
   "three_phase_peak_break_current_ka": 72.81,
   "single_phase_initial_peak_current_ka": 94.29,
   "single_phase_rms_break_current_ka": 38.12,
   "single_phase_dc_break_current_ka": 13.65,
   "single_phase_peak_break_current_ka": 67.55
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "POGB3-",
   "site_code": "POGB",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 254,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.73,
   "three_phase_rms_break_current_ka": 12.32,
   "three_phase_dc_break_current_ka": 0.0,
   "three_phase_peak_break_current_ka": 17.42,
   "single_phase_initial_peak_current_ka": 3.74,
   "single_phase_rms_break_current_ka": 2.58,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.65
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "POOB0J",
   "site_code": "POOB",
   "voltage_kv": 25.0,
   "source_sheet": "D2.5",
   "source_row": 312,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.90429719913019,
   "three_phase_rms_break_current_ka": 5.3953382655770525,
   "three_phase_dc_break_current_ka": 4.070319397786862,
   "three_phase_peak_break_current_ka": 11.700003205127766,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "POOB0K",
   "site_code": "POOB",
   "voltage_kv": 25.0,
   "source_sheet": "D2.5",
   "source_row": 313,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.377059068305787,
   "three_phase_rms_break_current_ka": 6.6337545929888,
   "three_phase_dc_break_current_ka": 5.542562584220407,
   "three_phase_peak_break_current_ka": 14.921617707205877,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "POOB3-",
   "site_code": "POOB",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 255,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.42,
   "three_phase_rms_break_current_ka": 21.05,
   "three_phase_dc_break_current_ka": 12.72,
   "three_phase_peak_break_current_ka": 42.49,
   "single_phase_initial_peak_current_ka": 5.93,
   "single_phase_rms_break_current_ka": 4.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.82
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "PORD3-",
   "site_code": "PORD",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 256,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.55,
   "three_phase_rms_break_current_ka": 15.07,
   "three_phase_dc_break_current_ka": 11.11,
   "three_phase_peak_break_current_ka": 32.42,
   "single_phase_initial_peak_current_ka": 5.25,
   "single_phase_rms_break_current_ka": 3.64,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.14
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "RAVE3A",
   "site_code": "RAVE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 257,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.37,
   "three_phase_rms_break_current_ka": 16.96,
   "three_phase_dc_break_current_ka": 3.52,
   "three_phase_peak_break_current_ka": 27.5,
   "single_phase_initial_peak_current_ka": 5.89,
   "single_phase_rms_break_current_ka": 4.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.78
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "RAVE3B",
   "site_code": "RAVE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 258,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.37,
   "three_phase_rms_break_current_ka": 16.96,
   "three_phase_dc_break_current_ka": 3.52,
   "three_phase_peak_break_current_ka": 27.5,
   "single_phase_initial_peak_current_ka": 5.89,
   "single_phase_rms_break_current_ka": 4.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.78
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "REDH1-",
   "site_code": "REDH",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 122,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.54,
   "three_phase_rms_break_current_ka": 16.67,
   "three_phase_dc_break_current_ka": 1.11,
   "three_phase_peak_break_current_ka": 24.67,
   "single_phase_initial_peak_current_ka": 37.8,
   "single_phase_rms_break_current_ka": 16.51,
   "single_phase_dc_break_current_ka": 1.56,
   "single_phase_peak_break_current_ka": 24.9
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "REDH3-",
   "site_code": "REDH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 259,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.57,
   "three_phase_rms_break_current_ka": 16.0,
   "three_phase_dc_break_current_ka": 3.58,
   "three_phase_peak_break_current_ka": 26.2,
   "single_phase_initial_peak_current_ka": 3.77,
   "single_phase_rms_break_current_ka": 2.61,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.69
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "REDS4-",
   "site_code": "REDS",
   "voltage_kv": 400.0,
   "source_sheet": "D2.5",
   "source_row": 5,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 88.12,
   "three_phase_rms_break_current_ka": 34.66,
   "three_phase_dc_break_current_ka": 13.99,
   "three_phase_peak_break_current_ka": 63.01,
   "single_phase_initial_peak_current_ka": 77.78,
   "single_phase_rms_break_current_ka": 31.13,
   "single_phase_dc_break_current_ka": 12.53,
   "single_phase_peak_break_current_ka": 56.55
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SACO0J",
   "site_code": "SACO",
   "voltage_kv": 25.0,
   "source_sheet": "D2.5",
   "source_row": 314,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.335753852796248,
   "three_phase_rms_break_current_ka": 3.368838820721466,
   "three_phase_dc_break_current_ka": 2.5720954492397827,
   "three_phase_peak_break_current_ka": 7.335235170054196,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SACO0K",
   "site_code": "SACO",
   "voltage_kv": 25.0,
   "source_sheet": "D2.5",
   "source_row": 315,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.30111283664487,
   "three_phase_rms_break_current_ka": 3.3601785666836217,
   "three_phase_dc_break_current_ka": 2.5201339250127166,
   "three_phase_peak_break_current_ka": 7.26595313775144,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SACO3J",
   "site_code": "SACO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 260,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.21,
   "three_phase_rms_break_current_ka": 15.14,
   "three_phase_dc_break_current_ka": 4.19,
   "three_phase_peak_break_current_ka": 25.6,
   "single_phase_initial_peak_current_ka": 3.03,
   "single_phase_rms_break_current_ka": 2.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.97
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SACO3K",
   "site_code": "SACO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 261,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.55,
   "three_phase_rms_break_current_ka": 19.55,
   "three_phase_dc_break_current_ka": 3.74,
   "three_phase_peak_break_current_ka": 31.4,
   "single_phase_initial_peak_current_ka": 3.04,
   "single_phase_rms_break_current_ka": 2.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.98
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SAKN1-",
   "site_code": "SAKN",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 123,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.57,
   "three_phase_rms_break_current_ka": 14.57,
   "three_phase_dc_break_current_ka": 1.84,
   "three_phase_peak_break_current_ka": 22.45,
   "single_phase_initial_peak_current_ka": 34.08,
   "single_phase_rms_break_current_ka": 14.82,
   "single_phase_dc_break_current_ka": 2.22,
   "single_phase_peak_break_current_ka": 23.18
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SANX0J",
   "site_code": "SANX",
   "voltage_kv": 25.0,
   "source_sheet": "D2.5",
   "source_row": 316,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.687790848184079,
   "three_phase_rms_break_current_ka": 5.265434455009387,
   "three_phase_dc_break_current_ka": 4.061659143749018,
   "three_phase_peak_break_current_ka": 11.500817362257344,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SANX0K",
   "site_code": "SANX",
   "voltage_kv": 25.0,
   "source_sheet": "D2.5",
   "source_row": 317,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.670470340108391,
   "three_phase_rms_break_current_ka": 5.256774200971543,
   "three_phase_dc_break_current_ka": 4.00969761952195,
   "three_phase_peak_break_current_ka": 11.448855838030278,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SANX3-",
   "site_code": "SANX",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 262,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.81,
   "three_phase_rms_break_current_ka": 9.71,
   "three_phase_dc_break_current_ka": 5.76,
   "three_phase_peak_break_current_ka": 19.49,
   "single_phase_initial_peak_current_ka": 2.95,
   "single_phase_rms_break_current_ka": 2.04,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.89
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SHRU3A",
   "site_code": "SHRU",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 263,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.07,
   "three_phase_rms_break_current_ka": 13.28,
   "three_phase_dc_break_current_ka": 10.72,
   "three_phase_peak_break_current_ka": 29.51,
   "single_phase_initial_peak_current_ka": 5.87,
   "single_phase_rms_break_current_ka": 4.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.75
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SHRU3B",
   "site_code": "SHRU",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 264,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.07,
   "three_phase_rms_break_current_ka": 13.28,
   "three_phase_dc_break_current_ka": 10.72,
   "three_phase_peak_break_current_ka": 29.51,
   "single_phase_initial_peak_current_ka": 5.87,
   "single_phase_rms_break_current_ka": 4.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.75
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SIGH3A",
   "site_code": "SIGH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 265,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.56,
   "three_phase_rms_break_current_ka": 15.4,
   "three_phase_dc_break_current_ka": 11.24,
   "three_phase_peak_break_current_ka": 33.03,
   "single_phase_initial_peak_current_ka": 4.51,
   "single_phase_rms_break_current_ka": 3.13,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.42
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SIGH3B",
   "site_code": "SIGH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 266,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.45,
   "three_phase_rms_break_current_ka": 15.37,
   "three_phase_dc_break_current_ka": 11.13,
   "three_phase_peak_break_current_ka": 32.86,
   "single_phase_initial_peak_current_ka": 4.51,
   "single_phase_rms_break_current_ka": 3.13,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.42
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SMEA1-",
   "site_code": "SMEA",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 124,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 12.87,
   "three_phase_rms_break_current_ka": 4.67,
   "three_phase_dc_break_current_ka": 4.41,
   "three_phase_peak_break_current_ka": 11.0,
   "single_phase_initial_peak_current_ka": 14.28,
   "single_phase_rms_break_current_ka": 5.16,
   "single_phase_dc_break_current_ka": 5.21,
   "single_phase_peak_break_current_ka": 12.51
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SMEA2-",
   "site_code": "SMEA",
   "voltage_kv": 275.0,
   "source_sheet": "D2.5",
   "source_row": 51,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.83,
   "three_phase_rms_break_current_ka": 30.15,
   "three_phase_dc_break_current_ka": 15.75,
   "three_phase_peak_break_current_ka": 58.39,
   "single_phase_initial_peak_current_ka": 79.57,
   "single_phase_rms_break_current_ka": 31.02,
   "single_phase_dc_break_current_ka": 16.5,
   "single_phase_peak_break_current_ka": 60.37
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SNQR3-",
   "site_code": "SNQR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 267,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.53,
   "three_phase_rms_break_current_ka": 15.43,
   "three_phase_dc_break_current_ka": 3.7,
   "three_phase_peak_break_current_ka": 25.52,
   "single_phase_initial_peak_current_ka": 4.17,
   "single_phase_rms_break_current_ka": 2.88,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.07
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SPAV3-",
   "site_code": "SPAV",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 268,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.39,
   "three_phase_rms_break_current_ka": 10.25,
   "three_phase_dc_break_current_ka": 4.1,
   "three_phase_peak_break_current_ka": 18.6,
   "single_phase_initial_peak_current_ka": 4.39,
   "single_phase_rms_break_current_ka": 3.04,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.3
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SPRB1-",
   "site_code": "SPRB",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 125,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.56,
   "three_phase_rms_break_current_ka": 10.9,
   "three_phase_dc_break_current_ka": 0.71,
   "three_phase_peak_break_current_ka": 16.13,
   "single_phase_initial_peak_current_ka": 21.59,
   "single_phase_rms_break_current_ka": 8.97,
   "single_phase_dc_break_current_ka": 1.53,
   "single_phase_peak_break_current_ka": 14.21
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SPRC1-",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 126,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.87,
   "three_phase_rms_break_current_ka": 6.13,
   "three_phase_dc_break_current_ka": 5.7,
   "three_phase_peak_break_current_ka": 14.37,
   "single_phase_initial_peak_current_ka": 19.98,
   "single_phase_rms_break_current_ka": 7.28,
   "single_phase_dc_break_current_ka": 6.44,
   "single_phase_peak_break_current_ka": 16.75
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SPRC4-",
   "site_code": null,
   "voltage_kv": 400.0,
   "source_sheet": "D2.5",
   "source_row": 6,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 88.7,
   "three_phase_rms_break_current_ka": 34.59,
   "three_phase_dc_break_current_ka": 15.41,
   "three_phase_peak_break_current_ka": 64.33,
   "single_phase_initial_peak_current_ka": 114.2,
   "single_phase_rms_break_current_ka": 43.92,
   "single_phase_dc_break_current_ka": 27.57,
   "single_phase_peak_break_current_ka": 89.68
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "STHA2A",
   "site_code": "STHA",
   "voltage_kv": 275.0,
   "source_sheet": "D2.5",
   "source_row": 52,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 84.37,
   "three_phase_rms_break_current_ka": 32.07,
   "three_phase_dc_break_current_ka": 18.53,
   "three_phase_peak_break_current_ka": 63.88,
   "single_phase_initial_peak_current_ka": 82.56,
   "single_phase_rms_break_current_ka": 32.0,
   "single_phase_dc_break_current_ka": 18.26,
   "single_phase_peak_break_current_ka": 63.52
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "STHA2B",
   "site_code": "STHA",
   "voltage_kv": 275.0,
   "source_sheet": "D2.5",
   "source_row": 53,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 90.55,
   "three_phase_rms_break_current_ka": 34.5,
   "three_phase_dc_break_current_ka": 19.93,
   "three_phase_peak_break_current_ka": 68.73,
   "single_phase_initial_peak_current_ka": 88.77,
   "single_phase_rms_break_current_ka": 34.59,
   "single_phase_dc_break_current_ka": 19.77,
   "single_phase_peak_break_current_ka": 68.68
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "STHA3-",
   "site_code": "STHA",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 269,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.35,
   "three_phase_rms_break_current_ka": 23.74,
   "three_phase_dc_break_current_ka": 10.79,
   "three_phase_peak_break_current_ka": 44.36,
   "single_phase_initial_peak_current_ka": 7.4,
   "single_phase_rms_break_current_ka": 5.13,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 7.26
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "STHA3B",
   "site_code": "STHA",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 270,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.35,
   "three_phase_rms_break_current_ka": 23.74,
   "three_phase_dc_break_current_ka": 10.79,
   "three_phase_peak_break_current_ka": 44.36,
   "single_phase_initial_peak_current_ka": 7.4,
   "single_phase_rms_break_current_ka": 5.13,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 7.26
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "STHA4A",
   "site_code": "STHA",
   "voltage_kv": 400.0,
   "source_sheet": "D2.5",
   "source_row": 7,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 96.84,
   "three_phase_rms_break_current_ka": 37.61,
   "three_phase_dc_break_current_ka": 16.24,
   "three_phase_peak_break_current_ka": 69.43,
   "single_phase_initial_peak_current_ka": 83.44,
   "single_phase_rms_break_current_ka": 33.24,
   "single_phase_dc_break_current_ka": 14.62,
   "single_phase_peak_break_current_ka": 61.63
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "STHA4B",
   "site_code": "STHA",
   "voltage_kv": 400.0,
   "source_sheet": "D2.5",
   "source_row": 8,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 98.85,
   "three_phase_rms_break_current_ka": 38.34,
   "three_phase_dc_break_current_ka": 16.87,
   "three_phase_peak_break_current_ka": 71.09,
   "single_phase_initial_peak_current_ka": 85.68,
   "single_phase_rms_break_current_ka": 34.1,
   "single_phase_dc_break_current_ka": 15.2,
   "single_phase_peak_break_current_ka": 63.43
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "STIR3-",
   "site_code": "STIR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 271,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 54.64,
   "three_phase_rms_break_current_ka": 19.7,
   "three_phase_dc_break_current_ka": 5.45,
   "three_phase_peak_break_current_ka": 33.31,
   "single_phase_initial_peak_current_ka": 4.47,
   "single_phase_rms_break_current_ka": 3.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.38
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "STLE0J",
   "site_code": "STLE",
   "voltage_kv": 25.0,
   "source_sheet": "D2.5",
   "source_row": 318,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 8.998003945320317,
   "three_phase_rms_break_current_ka": 3.2822362803430223,
   "three_phase_dc_break_current_ka": 2.1131019852340303,
   "three_phase_peak_break_current_ka": 6.754998149518621,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "STLE0K",
   "site_code": "STLE",
   "voltage_kv": 25.0,
   "source_sheet": "D2.5",
   "source_row": 319,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 8.998003945320317,
   "three_phase_rms_break_current_ka": 3.2822362803430223,
   "three_phase_dc_break_current_ka": 2.1131019852340303,
   "three_phase_peak_break_current_ka": 6.754998149518621,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "STLE1Q",
   "site_code": "STLE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 127,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.67,
   "three_phase_rms_break_current_ka": 10.54,
   "three_phase_dc_break_current_ka": 0.47,
   "three_phase_peak_break_current_ka": 15.38,
   "single_phase_initial_peak_current_ka": 23.06,
   "single_phase_rms_break_current_ka": 10.36,
   "single_phase_dc_break_current_ka": 0.98,
   "single_phase_peak_break_current_ka": 15.63
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "STLE1R",
   "site_code": "STLE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 128,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.67,
   "three_phase_rms_break_current_ka": 10.54,
   "three_phase_dc_break_current_ka": 0.47,
   "three_phase_peak_break_current_ka": 15.38,
   "single_phase_initial_peak_current_ka": 23.06,
   "single_phase_rms_break_current_ka": 10.36,
   "single_phase_dc_break_current_ka": 0.98,
   "single_phase_peak_break_current_ka": 15.63
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "STLE3S",
   "site_code": "STLE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 272,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.37,
   "three_phase_rms_break_current_ka": 15.3,
   "three_phase_dc_break_current_ka": 2.86,
   "three_phase_peak_break_current_ka": 24.49,
   "single_phase_initial_peak_current_ka": 3.02,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.96
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TELR3-",
   "site_code": "TELR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 273,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.58,
   "three_phase_rms_break_current_ka": 10.58,
   "three_phase_dc_break_current_ka": 4.72,
   "three_phase_peak_break_current_ka": 19.68,
   "single_phase_initial_peak_current_ka": 2.99,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.94
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TONG1-",
   "site_code": "TONG",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 129,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.88,
   "three_phase_rms_break_current_ka": 7.21,
   "three_phase_dc_break_current_ka": 0.51,
   "three_phase_peak_break_current_ka": 10.71,
   "single_phase_initial_peak_current_ka": 17.71,
   "single_phase_rms_break_current_ka": 7.48,
   "single_phase_dc_break_current_ka": 0.93,
   "single_phase_peak_break_current_ka": 11.52
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TONG3-",
   "site_code": "TONG",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 274,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.05,
   "three_phase_rms_break_current_ka": 11.64,
   "three_phase_dc_break_current_ka": 2.16,
   "three_phase_peak_break_current_ka": 18.62,
   "single_phase_initial_peak_current_ka": 2.99,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.94
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TONG5-",
   "site_code": "TONG",
   "voltage_kv": 11.0,
   "source_sheet": "D2.5",
   "source_row": 327,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 80.63,
   "three_phase_rms_break_current_ka": 30.38,
   "three_phase_dc_break_current_ka": 7.32,
   "three_phase_peak_break_current_ka": 50.29,
   "single_phase_initial_peak_current_ka": 4.59,
   "single_phase_rms_break_current_ka": 3.18,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.5
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TORN1-",
   "site_code": "TORN",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 130,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.23,
   "three_phase_rms_break_current_ka": 11.5,
   "three_phase_dc_break_current_ka": 8.46,
   "three_phase_peak_break_current_ka": 24.73,
   "single_phase_initial_peak_current_ka": 40.04,
   "single_phase_rms_break_current_ka": 14.47,
   "single_phase_dc_break_current_ka": 11.21,
   "single_phase_peak_break_current_ka": 31.68
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TORN4-",
   "site_code": "TORN",
   "voltage_kv": 400.0,
   "source_sheet": "D2.5",
   "source_row": 9,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 90.42,
   "three_phase_rms_break_current_ka": 35.29,
   "three_phase_dc_break_current_ka": 15.53,
   "three_phase_peak_break_current_ka": 65.44,
   "single_phase_initial_peak_current_ka": 117.09,
   "single_phase_rms_break_current_ka": 44.96,
   "single_phase_dc_break_current_ka": 28.84,
   "single_phase_peak_break_current_ka": 92.42
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TRLO3-",
   "site_code": "TRLO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 275,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 10.73,
   "three_phase_rms_break_current_ka": 5.41,
   "three_phase_dc_break_current_ka": 0.0,
   "three_phase_peak_break_current_ka": 7.65,
   "single_phase_initial_peak_current_ka": 2.1,
   "single_phase_rms_break_current_ka": 1.45,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.04
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WESE1-",
   "site_code": "WESE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 131,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.32,
   "three_phase_rms_break_current_ka": 6.16,
   "three_phase_dc_break_current_ka": 4.26,
   "three_phase_peak_break_current_ka": 12.97,
   "single_phase_initial_peak_current_ka": 17.21,
   "single_phase_rms_break_current_ka": 6.56,
   "single_phase_dc_break_current_ka": 4.78,
   "single_phase_peak_break_current_ka": 14.06
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WESL2-",
   "site_code": "WESL",
   "voltage_kv": 275.0,
   "source_sheet": "D2.5",
   "source_row": 54,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.33,
   "three_phase_rms_break_current_ka": 24.04,
   "three_phase_dc_break_current_ka": 11.14,
   "three_phase_peak_break_current_ka": 45.14,
   "single_phase_initial_peak_current_ka": 53.78,
   "single_phase_rms_break_current_ka": 21.66,
   "single_phase_dc_break_current_ka": 7.57,
   "single_phase_peak_break_current_ka": 38.21
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WESS1-",
   "site_code": "WESS",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 132,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.77,
   "three_phase_rms_break_current_ka": 8.26,
   "three_phase_dc_break_current_ka": 7.34,
   "three_phase_peak_break_current_ka": 19.01,
   "single_phase_initial_peak_current_ka": 27.29,
   "single_phase_rms_break_current_ka": 9.96,
   "single_phase_dc_break_current_ka": 8.5,
   "single_phase_peak_break_current_ka": 22.59
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WESS3U",
   "site_code": "WESS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 276,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.96,
   "three_phase_rms_break_current_ka": 10.44,
   "three_phase_dc_break_current_ka": 9.69,
   "three_phase_peak_break_current_ka": 24.46,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WESS4-",
   "site_code": "WESS",
   "voltage_kv": 400.0,
   "source_sheet": "D2.5",
   "source_row": 10,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.61,
   "three_phase_rms_break_current_ka": 20.49,
   "three_phase_dc_break_current_ka": 8.85,
   "three_phase_peak_break_current_ka": 37.83,
   "single_phase_initial_peak_current_ka": 49.36,
   "single_phase_rms_break_current_ka": 19.34,
   "single_phase_dc_break_current_ka": 9.3,
   "single_phase_peak_break_current_ka": 36.65
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WFIE1A",
   "site_code": "WFIE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 133,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.12,
   "three_phase_rms_break_current_ka": 15.34,
   "three_phase_dc_break_current_ka": 6.71,
   "three_phase_peak_break_current_ka": 28.4,
   "single_phase_initial_peak_current_ka": 40.05,
   "single_phase_rms_break_current_ka": 16.45,
   "single_phase_dc_break_current_ka": 7.64,
   "single_phase_peak_break_current_ka": 30.91
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WFIE1B",
   "site_code": "WFIE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 134,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.08,
   "three_phase_rms_break_current_ka": 19.94,
   "three_phase_dc_break_current_ka": 6.43,
   "three_phase_peak_break_current_ka": 34.63,
   "single_phase_initial_peak_current_ka": 51.84,
   "single_phase_rms_break_current_ka": 21.31,
   "single_phase_dc_break_current_ka": 7.64,
   "single_phase_peak_break_current_ka": 37.78
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WFIE3-",
   "site_code": "WFIE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 277,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.39,
   "three_phase_rms_break_current_ka": 16.27,
   "three_phase_dc_break_current_ka": 7.54,
   "three_phase_peak_break_current_ka": 30.54,
   "single_phase_initial_peak_current_ka": 3.02,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.96
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WFIE4-",
   "site_code": "WFIE",
   "voltage_kv": 400.0,
   "source_sheet": "D2.5",
   "source_row": 11,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 82.79,
   "three_phase_rms_break_current_ka": 33.12,
   "three_phase_dc_break_current_ka": 13.02,
   "three_phase_peak_break_current_ka": 59.86,
   "single_phase_initial_peak_current_ka": 97.69,
   "single_phase_rms_break_current_ka": 38.02,
   "single_phase_dc_break_current_ka": 23.91,
   "single_phase_peak_break_current_ka": 77.68
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WGEO3-",
   "site_code": "WGEO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 278,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.1,
   "three_phase_rms_break_current_ka": 14.89,
   "three_phase_dc_break_current_ka": 9.96,
   "three_phase_peak_break_current_ka": 31.02,
   "single_phase_initial_peak_current_ka": 5.94,
   "single_phase_rms_break_current_ka": 4.12,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.82
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WHHO3-",
   "site_code": "WHHO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 279,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.4,
   "three_phase_rms_break_current_ka": 15.09,
   "three_phase_dc_break_current_ka": 10.16,
   "three_phase_peak_break_current_ka": 31.5,
   "single_phase_initial_peak_current_ka": 5.87,
   "single_phase_rms_break_current_ka": 4.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.75
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WHLL3-",
   "site_code": "WHLL",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 280,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.61,
   "three_phase_rms_break_current_ka": 15.95,
   "three_phase_dc_break_current_ka": 5.62,
   "three_phase_peak_break_current_ka": 28.18,
   "single_phase_initial_peak_current_ka": 4.36,
   "single_phase_rms_break_current_ka": 3.01,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.26
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WHTL3-",
   "site_code": "WHTL",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 281,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.77,
   "three_phase_rms_break_current_ka": 10.46,
   "three_phase_dc_break_current_ka": 1.08,
   "three_phase_peak_break_current_ka": 15.88,
   "single_phase_initial_peak_current_ka": 2.25,
   "single_phase_rms_break_current_ka": 1.56,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.2
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WISH0J",
   "site_code": "WISH",
   "voltage_kv": 25.0,
   "source_sheet": "D2.5",
   "source_row": 320,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.004668144678476,
   "three_phase_rms_break_current_ka": 6.460549512231912,
   "three_phase_dc_break_current_ka": 5.611844616523163,
   "three_phase_peak_break_current_ka": 14.74841262644899,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WISH0K",
   "site_code": "WISH",
   "voltage_kv": 25.0,
   "source_sheet": "D2.5",
   "source_row": 321,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.004668144678476,
   "three_phase_rms_break_current_ka": 6.460549512231912,
   "three_phase_dc_break_current_ka": 5.611844616523163,
   "three_phase_peak_break_current_ka": 14.74841262644899,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WISH1-",
   "site_code": "WISH",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 135,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.06,
   "three_phase_rms_break_current_ka": 5.32,
   "three_phase_dc_break_current_ka": 4.99,
   "three_phase_peak_break_current_ka": 12.51,
   "single_phase_initial_peak_current_ka": 21.52,
   "single_phase_rms_break_current_ka": 7.31,
   "single_phase_dc_break_current_ka": 5.97,
   "single_phase_peak_break_current_ka": 16.3
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WISH2-",
   "site_code": "WISH",
   "voltage_kv": 275.0,
   "source_sheet": "D2.5",
   "source_row": 55,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.67,
   "three_phase_rms_break_current_ka": 24.6,
   "three_phase_dc_break_current_ka": 18.26,
   "three_phase_peak_break_current_ka": 53.05,
   "single_phase_initial_peak_current_ka": 71.06,
   "single_phase_rms_break_current_ka": 26.81,
   "single_phase_dc_break_current_ka": 19.57,
   "single_phase_peak_break_current_ka": 57.48
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WISH3-",
   "site_code": "WISH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 282,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.73,
   "three_phase_rms_break_current_ka": 19.34,
   "three_phase_dc_break_current_ka": 11.19,
   "three_phase_peak_break_current_ka": 38.53,
   "single_phase_initial_peak_current_ka": 5.96,
   "single_phase_rms_break_current_ka": 4.13,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.84
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WISH4-",
   "site_code": "WISH",
   "voltage_kv": 400.0,
   "source_sheet": "D2.5",
   "source_row": 12,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 110.98,
   "three_phase_rms_break_current_ka": 42.99,
   "three_phase_dc_break_current_ka": 17.95,
   "three_phase_peak_break_current_ka": 78.75,
   "single_phase_initial_peak_current_ka": 99.32,
   "single_phase_rms_break_current_ka": 39.46,
   "single_phase_dc_break_current_ka": 17.51,
   "single_phase_peak_break_current_ka": 73.32
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WIYH1-",
   "site_code": "WIYH",
   "voltage_kv": 132.0,
   "source_sheet": "D2.5",
   "source_row": 136,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.16,
   "three_phase_rms_break_current_ka": 17.77,
   "three_phase_dc_break_current_ka": 8.82,
   "three_phase_peak_break_current_ka": 33.95,
   "single_phase_initial_peak_current_ka": 55.2,
   "single_phase_rms_break_current_ka": 22.11,
   "single_phase_dc_break_current_ka": 11.25,
   "single_phase_peak_break_current_ka": 42.52
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WIYH2-",
   "site_code": "WIYH",
   "voltage_kv": 275.0,
   "source_sheet": "D2.5",
   "source_row": 56,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 81.37,
   "three_phase_rms_break_current_ka": 30.69,
   "three_phase_dc_break_current_ka": 16.71,
   "three_phase_peak_break_current_ka": 60.12,
   "single_phase_initial_peak_current_ka": 78.69,
   "single_phase_rms_break_current_ka": 30.48,
   "single_phase_dc_break_current_ka": 17.56,
   "single_phase_peak_break_current_ka": 60.67
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WIYH4Q",
   "site_code": "WIYH",
   "voltage_kv": 400.0,
   "source_sheet": "D2.5",
   "source_row": 13,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 59.96,
   "three_phase_rms_break_current_ka": 23.04,
   "three_phase_dc_break_current_ka": 10.96,
   "three_phase_peak_break_current_ka": 43.55,
   "single_phase_initial_peak_current_ka": 55.09,
   "single_phase_rms_break_current_ka": 21.58,
   "single_phase_dc_break_current_ka": 11.4,
   "single_phase_peak_break_current_ka": 41.91
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WLEE2-",
   "site_code": "WLEE",
   "voltage_kv": 275.0,
   "source_sheet": "D2.5",
   "source_row": 57,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.98,
   "three_phase_rms_break_current_ka": 27.04,
   "three_phase_dc_break_current_ka": 8.02,
   "three_phase_peak_break_current_ka": 46.26,
   "single_phase_initial_peak_current_ka": 53.53,
   "single_phase_rms_break_current_ka": 24.68,
   "single_phase_dc_break_current_ka": 10.48,
   "single_phase_peak_break_current_ka": 45.38
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WLEE3A",
   "site_code": "WLEE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 283,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.69,
   "three_phase_rms_break_current_ka": 21.19,
   "three_phase_dc_break_current_ka": 10.61,
   "three_phase_peak_break_current_ka": 40.57,
   "single_phase_initial_peak_current_ka": 3.02,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.96
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WLEE3B",
   "site_code": "WLEE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 284,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.23,
   "three_phase_rms_break_current_ka": 21.0,
   "three_phase_dc_break_current_ka": 10.66,
   "three_phase_peak_break_current_ka": 40.36,
   "single_phase_initial_peak_current_ka": 3.02,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.96
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WLEE3C",
   "site_code": "WLEE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 285,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.63,
   "three_phase_rms_break_current_ka": 20.72,
   "three_phase_dc_break_current_ka": 10.61,
   "three_phase_peak_break_current_ka": 39.91,
   "single_phase_initial_peak_current_ka": 3.02,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.96
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WLEX2-",
   "site_code": "WLEX",
   "voltage_kv": 275.0,
   "source_sheet": "D2.5",
   "source_row": 58,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.32,
   "three_phase_rms_break_current_ka": 21.12,
   "three_phase_dc_break_current_ka": 5.08,
   "three_phase_peak_break_current_ka": 34.94,
   "single_phase_initial_peak_current_ka": 39.8,
   "single_phase_rms_break_current_ka": 18.1,
   "single_phase_dc_break_current_ka": 8.99,
   "single_phase_peak_break_current_ka": 34.59
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WLEX3A",
   "site_code": "WLEX",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 286,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.55,
   "three_phase_rms_break_current_ka": 20.16,
   "three_phase_dc_break_current_ka": 9.49,
   "three_phase_peak_break_current_ka": 38.01,
   "single_phase_initial_peak_current_ka": 3.04,
   "single_phase_rms_break_current_ka": 2.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.98
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WLEX3B",
   "site_code": "WLEX",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 287,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.81,
   "three_phase_rms_break_current_ka": 20.26,
   "three_phase_dc_break_current_ka": 9.49,
   "three_phase_peak_break_current_ka": 38.14,
   "single_phase_initial_peak_current_ka": 3.04,
   "single_phase_rms_break_current_ka": 2.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.98
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WLEX3C",
   "site_code": "WLEX",
   "voltage_kv": 33.0,
   "source_sheet": "D2.5",
   "source_row": 288,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.27,
   "three_phase_rms_break_current_ka": 19.36,
   "three_phase_dc_break_current_ka": 9.47,
   "three_phase_peak_break_current_ka": 36.85,
   "single_phase_initial_peak_current_ka": 3.04,
   "single_phase_rms_break_current_ka": 2.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.98
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WMHL2-",
   "site_code": "WMHL",
   "voltage_kv": 275.0,
   "source_sheet": "D2.5",
   "source_row": 59,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.14,
   "three_phase_rms_break_current_ka": 9.44,
   "three_phase_dc_break_current_ka": 4.04,
   "three_phase_peak_break_current_ka": 17.39,
   "single_phase_initial_peak_current_ka": 29.33,
   "single_phase_rms_break_current_ka": 11.42,
   "single_phase_dc_break_current_ka": 5.16,
   "single_phase_peak_break_current_ka": 21.3
  }
 ]
}
